within Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences;
block SystemRequests
  "Output system requests for parallel fan-powered terminal unit with variable-volume fan"

  parameter Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil heaCoi=Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Heating coil type"
    annotation (__cdl(ValueInReference=false));
  parameter Real thrTemDif(
    final unit="K",
    final quantity="TemperatureDifference")=3
    "Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests"
    annotation (__cdl(ValueInReference=true));
  parameter Real twoTemDif(
    final unit="K",
    final quantity="TemperatureDifference")=2
    "Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests"
    annotation (__cdl(ValueInReference=true));
  parameter Real thrTDis_1(
    final unit="K",
    final quantity="TemperatureDifference")=17
    "Threshold difference between discharge air temperature and its setpoint for generating 3 hot water reset requests"
    annotation (__cdl(ValueInReference=true), Dialog(enable=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased));
  parameter Real thrTDis_2(
    final unit="K",
    final quantity="TemperatureDifference")=8.3
    "Threshold difference between discharge air temperature and its setpoint for generating 2 hot water reset requests"
    annotation (__cdl(ValueInReference=true), Dialog(enable=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased));
  parameter Real durTimTem(
    final unit="s",
    final quantity="Time")=120
    "Duration time of zone temperature exceeds setpoint"
    annotation (__cdl(ValueInReference=true), Dialog(group="Duration times"));
  parameter Real durTimFlo(
    final unit="s",
    final quantity="Time")=60
    "Duration time of airflow rate less than setpoint"
    annotation (__cdl(ValueInReference=true), Dialog(group="Duration times"));
  parameter Real durTimDisAir(
    final unit="s",
    final quantity="Time")=300
    "Duration time of discharge air temperature less than setpoint"
    annotation (__cdl(ValueInReference=true),
                Dialog(group="Duration times", enable=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased));
  parameter Real dTHys(
    final unit="K",
    final quantity="TemperatureDifference")=0.25
    "Near zero temperature difference, below which the difference will be seen as zero"
    annotation (__cdl(ValueInReference=false),
                Dialog(tab="Advanced", enable=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased));
  parameter Real floHys(
    final quantity="VolumeFlowRate",
    final unit="m3/s")
    "Near zero flow rate, below which the flow rate or difference will be seen as zero"
    annotation (Dialog(tab="Advanced"));
  parameter Real looHys(unit="1")
    "Loop output hysteresis below which the output will be seen as zero"
    annotation (Dialog(tab="Advanced"));
  parameter Real damPosHys(
    final unit="1")
    "Near zero damper position, below which the damper will be seen as closed"
    annotation (Dialog(tab="Advanced"));
  parameter Real valPosHys(
    final unit="1")
    "Near zero valve position, below which the valve will be seen as closed"
    annotation (Dialog(tab="Advanced", enable=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased));
  parameter Real samplePeriod(
    final unit="s",
    final quantity="Time")=120
    "Sample period of component, set to the same value as the trim and respond that process yPreSetReq"
    annotation (__cdl(ValueInReference=false), Dialog(tab="Advanced"));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uAftSup
    "After suppression period due to the setpoint change"
    annotation (Placement(transformation(extent={{-220,240},{-180,280}}),
        iconTransformation(extent={{-140,70},{-100,110}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TCooSet(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Zone cooling setpoint temperature"
    annotation (Placement(transformation(extent={{-220,200},{-180,240}}),
        iconTransformation(extent={{-140,50},{-100,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TZon(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Zone temperature"
    annotation (Placement(transformation(extent={{-220,140},{-180,180}}),
        iconTransformation(extent={{-140,30},{-100,70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uCoo(
    final min=0,
    final max=1,
    final unit="1")
    "Cooling loop signal"
    annotation (Placement(transformation(extent={{-220,110},{-180,150}}),
        iconTransformation(extent={{-140,10},{-100,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VSet_flow(
    final min=0,
    final unit="m3/s",
    quantity="VolumeFlowRate")
    "Discharge airflow rate setpoint"
    annotation (Placement(transformation(extent={{-220,60},{-180,100}}),
        iconTransformation(extent={{-140,-10},{-100,30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VPri_flow(
    final min=0,
    final unit="m3/s",
    final quantity="VolumeFlowRate") "Measured primary airflow rate"
    annotation (Placement(transformation(extent={{-220,-30},{-180,10}}),
        iconTransformation(extent={{-140,-30},{-100,10}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uDam(
    final min=0,
    final max=1,
    final unit="1")
    "Damper position setpoint"
    annotation (Placement(transformation(extent={{-220,-70},{-180,-30}}),
        iconTransformation(extent={{-140,-50},{-100,-10}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TDisSet(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Discharge airflow setpoint temperature for heating"
    annotation (Placement(transformation(extent={{-220,-130},{-180,-90}}),
        iconTransformation(extent={{-140,-70},{-100,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TDis(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Measured discharge airflow temperature"
    annotation (Placement(transformation(extent={{-220,-160},{-180,-120}}),
        iconTransformation(extent={{-140,-90},{-100,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uVal(
    final min=0,
    final max=1,
    final unit="1") if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Hot water valve position"
    annotation (Placement(transformation(extent={{-220,-240},{-180,-200}}),
        iconTransformation(extent={{-140,-110},{-100,-70}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yZonTemResReq
    "Zone cooling supply air temperature reset request"
    annotation (Placement(transformation(extent={{180,220},{220,260}}),
        iconTransformation(extent={{100,60},{140,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yZonPreResReq
    "Zone static pressure reset requests"
    annotation (Placement(transformation(extent={{180,40},{220,80}}),
        iconTransformation(extent={{100,10},{140,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yHeaValResReq if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Hot water reset requests"
    annotation (Placement(transformation(extent={{180,-160},{220,-120}}),
        iconTransformation(extent={{100,-50},{140,-10}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yHotWatPlaReq if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Request to heating hot-water plant"
    annotation (Placement(transformation(extent={{180,-290},{220,-250}}),
        iconTransformation(extent={{100,-100},{140,-60}})));

protected
  Buildings.Controls.OBC.CDL.Reals.Less les(
    final h=dTHys) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Check if discharge temperature is less than setpoint by a threshold"
    annotation (Placement(transformation(extent={{-60,-150},{-40,-130}})));
  Buildings.Controls.OBC.CDL.Reals.Less les1(
    final h=dTHys) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Check if discharge temperature is less than setpoint by a threshold"
    annotation (Placement(transformation(extent={{-60,-190},{-40,-170}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr1(
    final t=thrTemDif,
    final h=dTHys)
    "Check if zone temperature is greater than cooling setpoint by threshold"
    annotation (Placement(transformation(extent={{-60,210},{-40,230}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr2(
    final t=twoTemDif,
    final h=dTHys)
    "Check if zone temperature is greater than cooling setpoint by threshold"
    annotation (Placement(transformation(extent={{-60,170},{-40,190}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr3(
    final t=0.95,
    final h=damPosHys)
    "Check if damper position is greater than 0.95"
    annotation (Placement(transformation(extent={{-120,-60},{-100,-40}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr(
    final t=0.95, final h=looHys)
    "Check if cooling loop signal is greater than 0.95"
    annotation (Placement(transformation(extent={{-60,120},{-40,140}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr4(
    final t=floHys,
    final h=0.5*floHys)
    "Check if discharge airflow setpoint is greater than 0"
    annotation (Placement(transformation(extent={{-100,70},{-80,90}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt
    "Convert boolean to integer"
    annotation (Placement(transformation(extent={{40,120},{60,140}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt1
    "Convert boolean to integer"
    annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter gai1(
    final k=0.5)
    "50% of setpoint"
    annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter gai2(
    final k=0.7)
    "70% of setpoint"
    annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract sub2
    "Calculate difference between zone temperature and cooling setpoint"
    annotation (Placement(transformation(extent={{-100,210},{-80,230}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract sub3
    "Calculate difference between zone temperature and cooling setpoint"
    annotation (Placement(transformation(extent={{-100,170},{-80,190}})));
  Buildings.Controls.OBC.CDL.Logical.And and1
    "Logical and"
    annotation (Placement(transformation(extent={{40,170},{60,190}})));
  Buildings.Controls.OBC.CDL.Logical.And and2
    "Logical and"
    annotation (Placement(transformation(extent={{40,230},{60,250}})));
  Buildings.Controls.OBC.CDL.Logical.And and3
    "Logical and"
    annotation (Placement(transformation(extent={{40,50},{60,70}})));
  Buildings.Controls.OBC.CDL.Logical.And and4
    "Logical and"
    annotation (Placement(transformation(extent={{40,-20},{60,0}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant thrCooResReq(
    final k=3)
    "Constant 3"
    annotation (Placement(transformation(extent={{100,270},{120,290}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant twoCooResReq(
    final k=2) "Constant 2"
    annotation (Placement(transformation(extent={{40,270},{60,290}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant thrPreResReq(
    final k=3)
    "Constant 3"
    annotation (Placement(transformation(extent={{100,70},{120,90}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant twoPreResReq(
    final k=2)
    "Constant 2"
    annotation (Placement(transformation(extent={{40,10},{60,30}})));
  Buildings.Controls.OBC.CDL.Integers.Switch intSwi
    "Output 3 or other request "
    annotation (Placement(transformation(extent={{140,230},{160,250}})));
  Buildings.Controls.OBC.CDL.Integers.Switch intSwi1
    "Output 2 or other request "
    annotation (Placement(transformation(extent={{100,170},{120,190}})));
  Buildings.Controls.OBC.CDL.Integers.Switch swi4
    "Output 3 or other request "
    annotation (Placement(transformation(extent={{140,50},{160,70}})));
  Buildings.Controls.OBC.CDL.Integers.Switch swi5
    "Output 2 or other request "
    annotation (Placement(transformation(extent={{100,-20},{120,0}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim1(
    final delayTime=durTimTem) "Check if it is more than threshold time"
    annotation (Placement(transformation(extent={{-20,210},{0,230}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim2(
    final delayTime=durTimTem) "Check if it is more than threshold time"
    annotation (Placement(transformation(extent={{-20,170},{0,190}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim3(
    final delayTime=durTimFlo) "Check if it is more than threshold time"
    annotation (Placement(transformation(extent={{-60,-40},{-40,-20}})));
  Buildings.Controls.OBC.CDL.Reals.Greater greEqu(final h=floHys)
    "Check if discharge airflow is less than 50% of setpoint"
    annotation (Placement(transformation(extent={{-60,40},{-40,60}})));
  Buildings.Controls.OBC.CDL.Reals.Greater greEqu1(final h=floHys)
    "Check if discharge airflow is less than 70% of setpoint"
    annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
  Buildings.Controls.OBC.CDL.Logical.And and5
    "Logical and"
    annotation (Placement(transformation(extent={{-20,70},{0,90}})));
  Buildings.Controls.OBC.CDL.Reals.AddParameter addPar(
    final p=thrTDis_1) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Discharge temperature plus threshold"
    annotation (Placement(transformation(extent={{-140,-150},{-120,-130}})));
  Buildings.Controls.OBC.CDL.Reals.AddParameter addPar1(
    final p=thrTDis_2) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Discharge temperature plus threshold"
    annotation (Placement(transformation(extent={{-140,-190},{-120,-170}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant thrHeaResReq(
    final k=3) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Constant 3"
    annotation (Placement(transformation(extent={{100,-120},{120,-100}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant twoHeaResReq(
    final k=2) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Constant 2"
    annotation (Placement(transformation(extent={{40,-120},{60,-100}})));
  Buildings.Controls.OBC.CDL.Integers.Switch intSwi2 if
       heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Output 3 or other request "
    annotation (Placement(transformation(extent={{140,-150},{160,-130}})));
  Buildings.Controls.OBC.CDL.Integers.Switch intSwi3 if
       heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Output 2 or other request "
    annotation (Placement(transformation(extent={{100,-190},{120,-170}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim4(
    final delayTime=durTimDisAir) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Check if it is more than threshold time"
    annotation (Placement(transformation(extent={{0,-150},{20,-130}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim5(
    final delayTime=durTimDisAir) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Check if it is more than threshold time"
    annotation (Placement(transformation(extent={{0,-190},{20,-170}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr5(
    final t=0.95,
    final h=valPosHys) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Check if valve position is greater than 0.95"
    annotation (Placement(transformation(extent={{-140,-230},{-120,-210}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt2 if
       heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Convert boolean to integer"
    annotation (Placement(transformation(extent={{0,-230},{20,-210}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr6(
    final t=0.95,
    final h=0.85) if heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Check if valve position is greater than 0.95"
    annotation (Placement(transformation(extent={{-140,-280},{-120,-260}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt3 if
       heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased
    "Convert boolean to integer"
    annotation (Placement(transformation(extent={{0,-280},{20,-260}})));
  Buildings.Controls.OBC.CDL.Discrete.Sampler sampler(
    final samplePeriod=samplePeriod)
    "Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod"
    annotation (Placement(transformation(extent={{-160,120},{-140,140}})));
  Buildings.Controls.OBC.CDL.Discrete.Sampler sampler1(
    final samplePeriod=samplePeriod)
    "Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod"
    annotation (Placement(transformation(extent={{-160,-20},{-140,0}})));
  Buildings.Controls.OBC.CDL.Discrete.Sampler sampler2(
    final samplePeriod=samplePeriod)
    "Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod"
    annotation (Placement(transformation(extent={{-160,70},{-140,90}})));
  Buildings.Controls.OBC.CDL.Discrete.Sampler sampler3(
    final samplePeriod=samplePeriod)
    "Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod"
    annotation (Placement(transformation(extent={{-160,-60},{-140,-40}})));

equation
  connect(sub2.y, greThr1.u)
    annotation (Line(points={{-78,220},{-62,220}}, color={0,0,127}));
  connect(and2.y, intSwi.u2)
    annotation (Line(points={{62,240},{138,240}},color={255,0,255}));
  connect(sub3.y, greThr2.u)
    annotation (Line(points={{-78,180},{-62,180}}, color={0,0,127}));
  connect(and1.y, intSwi1.u2)
    annotation (Line(points={{62,180},{98,180}}, color={255,0,255}));
  connect(and3.y, swi4.u2)
    annotation (Line(points={{62,60},{138,60}},  color={255,0,255}));
  connect(and4.y, swi5.u2)
    annotation (Line(points={{62,-10},{98,-10}},   color={255,0,255}));
  connect(greThr2.y, tim2.u)
    annotation (Line(points={{-38,180},{-22,180}}, color={255,0,255}));
  connect(tim2.y, and1.u2)
    annotation (Line(points={{2,180},{10,180},{10,172},{38,172}},
      color={255,0,255}));
  connect(greThr1.y, tim1.u)
    annotation (Line(points={{-38,220},{-22,220}}, color={255,0,255}));
  connect(tim1.y, and2.u2)
    annotation (Line(points={{2,220},{10,220},{10,232},{38,232}},
      color={255,0,255}));
  connect(greEqu.u1, gai1.y)
    annotation (Line(points={{-62,50},{-78,50}},   color={0,0,127}));
  connect(greEqu.y, and3.u2)
    annotation (Line(points={{-38,50},{0,50},{0,52},{38,52}},
      color={255,0,255}));
  connect(gai2.y, greEqu1.u1)
    annotation (Line(points={{-78,10},{-62,10}},
      color={0,0,127}));
  connect(greEqu1.y, and4.u2)
    annotation (Line(points={{-38,10},{0,10},{0,-18},{38,-18}},
      color={255,0,255}));
  connect(uAftSup, and2.u1) annotation (Line(points={{-200,260},{20,260},{20,240},
          {38,240}},      color={255,0,255}));
  connect(uAftSup, and1.u1) annotation (Line(points={{-200,260},{20,260},{20,180},
          {38,180}},      color={255,0,255}));
  connect(thrCooResReq.y, intSwi.u1) annotation (Line(points={{122,280},{130,280},
          {130,248},{138,248}},      color={255,127,0}));
  connect(twoCooResReq.y, intSwi1.u1) annotation (Line(points={{62,280},{80,280},
          {80,188},{98,188}}, color={255,127,0}));
  connect(intSwi1.y, intSwi.u3) annotation (Line(points={{122,180},{130,180},{130,
          232},{138,232}},     color={255,127,0}));
  connect(intSwi.y, yZonTemResReq)
    annotation (Line(points={{162,240},{200,240}}, color={255,127,0}));
  connect(greThr.y, booToInt.u)
    annotation (Line(points={{-38,130},{38,130}}, color={255,0,255}));
  connect(booToInt.y, intSwi1.u3) annotation (Line(points={{62,130},{80,130},{80,
          172},{98,172}},    color={255,127,0}));
  connect(greThr3.y, tim3.u) annotation (Line(points={{-98,-50},{-80,-50},{-80,-30},
          {-62,-30}},        color={255,0,255}));
  connect(greThr4.y, and5.u1)
    annotation (Line(points={{-78,80},{-22,80}},    color={255,0,255}));
  connect(tim3.y, and5.u2) annotation (Line(points={{-38,-30},{-30,-30},{-30,72},
          {-22,72}},  color={255,0,255}));
  connect(and5.y, and3.u1) annotation (Line(points={{2,80},{20,80},{20,60},{38,
          60}},  color={255,0,255}));
  connect(and5.y, and4.u1) annotation (Line(points={{2,80},{20,80},{20,-10},{38,
          -10}},     color={255,0,255}));
  connect(greThr3.y, booToInt1.u) annotation (Line(points={{-98,-50},{38,-50}},
          color={255,0,255}));
  connect(booToInt1.y, swi5.u3) annotation (Line(points={{62,-50},{80,-50},{80,
          -18},{98,-18}},   color={255,127,0}));
  connect(twoPreResReq.y, swi5.u1) annotation (Line(points={{62,20},{80,20},{80,
          -2},{98,-2}},         color={255,127,0}));
  connect(thrPreResReq.y, swi4.u1) annotation (Line(points={{122,80},{130,80},{
          130,68},{138,68}},    color={255,127,0}));
  connect(swi5.y, swi4.u3) annotation (Line(points={{122,-10},{130,-10},{130,52},
          {138,52}},  color={255,127,0}));
  connect(swi4.y, yZonPreResReq) annotation (Line(points={{162,60},{200,60}},
          color={255,127,0}));
  connect(TDis,addPar. u)
    annotation (Line(points={{-200,-140},{-142,-140}},
      color={0,0,127}));
  connect(TDis,addPar1. u)
    annotation (Line(points={{-200,-140},{-160,-140},{-160,-180},{-142,-180}},
      color={0,0,127}));
  connect(tim5.y, intSwi3.u2)
    annotation (Line(points={{22,-180},{98,-180}}, color={255,0,255}));
  connect(tim4.y, intSwi2.u2)
    annotation (Line(points={{22,-140},{138,-140}}, color={255,0,255}));
  connect(addPar.y, les.u1)
    annotation (Line(points={{-118,-140},{-62,-140}}, color={0,0,127}));
  connect(TDisSet, les.u2) annotation (Line(points={{-200,-110},{-80,-110},{-80,
          -148},{-62,-148}}, color={0,0,127}));
  connect(les.y, tim4.u)
    annotation (Line(points={{-38,-140},{-2,-140}}, color={255,0,255}));
  connect(TDisSet, les1.u2) annotation (Line(points={{-200,-110},{-80,-110},{-80,
          -188},{-62,-188}}, color={0,0,127}));
  connect(addPar1.y, les1.u1)
    annotation (Line(points={{-118,-180},{-62,-180}}, color={0,0,127}));
  connect(les1.y, tim5.u)
    annotation (Line(points={{-38,-180},{-2,-180}}, color={255,0,255}));
  connect(yHeaValResReq, intSwi2.y)
    annotation (Line(points={{200,-140},{162,-140}}, color={255,127,0}));
  connect(thrHeaResReq.y, intSwi2.u1) annotation (Line(points={{122,-110},{130,
          -110},{130,-132},{138,-132}}, color={255,127,0}));
  connect(twoHeaResReq.y, intSwi3.u1) annotation (Line(points={{62,-110},{80,
          -110},{80,-172},{98,-172}}, color={255,127,0}));
  connect(intSwi3.y, intSwi2.u3) annotation (Line(points={{122,-180},{130,-180},
          {130,-148},{138,-148}}, color={255,127,0}));
  connect(uVal, greThr5.u)
    annotation (Line(points={{-200,-220},{-142,-220}}, color={0,0,127}));
  connect(greThr5.y, booToInt2.u)
    annotation (Line(points={{-118,-220},{-2,-220}}, color={255,0,255}));
  connect(booToInt2.y, intSwi3.u3) annotation (Line(points={{22,-220},{80,-220},
          {80,-188},{98,-188}}, color={255,127,0}));
  connect(uVal, greThr6.u) annotation (Line(points={{-200,-220},{-160,-220},
          {-160,-270},{-142,-270}}, color={0,0,127}));
  connect(greThr6.y, booToInt3.u)
    annotation (Line(points={{-118,-270},{-2,-270}}, color={255,0,255}));
  connect(booToInt3.y, yHotWatPlaReq)
    annotation (Line(points={{22,-270},{200,-270}}, color={255,127,0}));
  connect(TCooSet, sub3.u2) annotation (Line(points={{-200,220},{-162,220},{-162,
          174},{-102,174}}, color={0,0,127}));
  connect(TCooSet, sub2.u2) annotation (Line(points={{-200,220},{-162,220},{-162,
          214},{-102,214}}, color={0,0,127}));
  connect(TZon, sub2.u1) annotation (Line(points={{-200,160},{-142,160},{-142,226},
          {-102,226}}, color={0,0,127}));
  connect(TZon, sub3.u1) annotation (Line(points={{-200,160},{-142,160},{-142,186},
          {-102,186}}, color={0,0,127}));
  connect(uCoo, sampler.u)
    annotation (Line(points={{-200,130},{-162,130}}, color={0,0,127}));
  connect(sampler.y, greThr.u)
    annotation (Line(points={{-138,130},{-62,130}}, color={0,0,127}));
  connect(uDam, sampler3.u)
    annotation (Line(points={{-200,-50},{-162,-50}}, color={0,0,127}));
  connect(sampler3.y, greThr3.u)
    annotation (Line(points={{-138,-50},{-122,-50}}, color={0,0,127}));
  connect(VPri_flow, sampler1.u)
    annotation (Line(points={{-200,-10},{-162,-10}}, color={0,0,127}));
  connect(sampler1.y, greEqu.u2) annotation (Line(points={{-138,-10},{-70,-10},{
          -70,42},{-62,42}}, color={0,0,127}));
  connect(sampler1.y, greEqu1.u2) annotation (Line(points={{-138,-10},{-70,-10},
          {-70,2},{-62,2}}, color={0,0,127}));
  connect(greThr4.u, sampler2.y)
    annotation (Line(points={{-102,80},{-138,80}}, color={0,0,127}));
  connect(sampler2.u, VSet_flow)
    annotation (Line(points={{-162,80},{-200,80}}, color={0,0,127}));
  connect(sampler2.y, gai1.u) annotation (Line(points={{-138,80},{-120,80},{-120,
          50},{-102,50}}, color={0,0,127}));
  connect(sampler2.y, gai2.u) annotation (Line(points={{-138,80},{-120,80},{-120,
          10},{-102,10}}, color={0,0,127}));

annotation (
  defaultComponentName="sysReq",
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-180,-300},{180,320}}),
      graphics={
        Rectangle(
          extent={{-178,298},{178,122}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Rectangle(
          extent={{-178,98},{178,-78}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Text(
          extent={{-146,294},{-24,270}},
          textColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Cooling SAT reset requests"),
        Text(
          extent={{-134,-56},{10,-84}},
          textColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Static pressure reset requests"),
        Rectangle(
          extent={{-178,-102},{178,-278}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Text(
          extent={{40,-220},{166,-240}},
          textColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Hot water reset requests")}),
     Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
          graphics={
        Text(
          extent={{-100,140},{100,100}},
          textColor={0,0,255},
          textString="%name"),
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-98,78},{-64,66}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TCooSet"),
        Text(
          extent={{-102,56},{-74,46}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TZon"),
        Text(
          extent={{-98,38},{-76,26}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uCoo"),
        Text(
          extent={{-98,16},{-68,4}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="VSet_flow"),
        Text(
          extent={{-100,-4},{-66,-14}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="VPri_flow"),
        Text(
          extent={{-98,-22},{-58,-36}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uDam"),
        Text(
          extent={{36,88},{98,72}},
          textColor={255,127,0},
          pattern=LinePattern.Dash,
          horizontalAlignment=TextAlignment.Right,
          textString="yZonTemResReq"),
        Text(
          extent={{40,40},{98,24}},
          textColor={255,127,0},
          pattern=LinePattern.Dash,
          horizontalAlignment=TextAlignment.Right,
          textString="yZonPreResReq"),
        Text(
          extent={{-98,98},{-64,84}},
          textColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uAftSup"),
        Text(
          visible=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased,
          extent={{-98,-44},{-70,-56}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TDisSet"),
        Text(
          visible=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased,
          extent={{-100,-64},{-82,-76}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TDis"),
        Text(
          extent={{-98,-82},{-58,-98}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uVal"),
        Text(
          visible=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased,
          extent={{40,-20},{98,-36}},
          textColor={255,127,0},
          pattern=LinePattern.Dash,
          horizontalAlignment=TextAlignment.Right,
          textString="yHeaValResReq"),
        Text(
          visible=heaCoi==Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased,
          extent={{40,-70},{98,-86}},
          textColor={255,127,0},
          pattern=LinePattern.Dash,
          horizontalAlignment=TextAlignment.Right,
          textString="yHotWatPlaReq")}),
  Documentation(info="<html>
<p>
This sequence outputs the system reset requests for parallel fan-powered terminal
unit with variable-voume fan. The implementation is according to the Section 5.8.8
of ASHRAE Guideline 36, May 2020. 
</p>
<h4>Cooling SAT reset requests <code>yZonTemResReq</code></h4>
<ol>
<li>
If the zone temperature <code>TZon</code> exceeds the zone cooling setpoint
<code>TCooSet</code> by 3 &deg;C (5 &deg;F)) for 2 minutes and after suppression
period (<code>uAftSup=true</code>) due to setpoint change per G36 Part 5.1.20,
send 3 requests (<code>yZonTemResReq=3</code>).
</li>
<li>
Else if the zone temperature <code>TZon</code> exceeds the zone cooling setpoint
<code>TCooSet</code> by 2 &deg;C (3 &deg;F) for 2 minutes and after suppression
period (<code>uAftSup=true</code>) due to setpoint change per G36 Part 5.1.20,
send 2 requests (<code>yZonTemResReq=2</code>).
</li>
<li>
Else if the cooling loop <code>uCoo</code> is greater than 95%, send 1 request
(<code>yZonTemResReq=1</code>) until <code>uCoo</code> is less than 85%.
</li>
<li>
Else if <code>uCoo</code> is less than 95%, send 0 request (<code>yZonTemResReq=0</code>).
</li>
</ol>
<h4>Static pressure reset requests <code>yZonPreResReq</code></h4>
<ol>
<li>
If the measured airflow <code>VPri_flow</code> is less than 50% of setpoint
<code>VSet_flow</code> while the setpoint is greater than zero and the damper position
<code>uDam</code> is greater than 95% for 1 minute, send 3 requests (<code>yZonPreResReq=3</code>).
</li>
<li>
Else if the measured airflow <code>VPri_flow</code> is less than 70% of setpoint
<code>VSet_flow</code> while the setpoint is greater than zero and the damper position
<code>uDam</code> is greater than 95% for 1 minute, send 2 requests (<code>yZonPreResReq=2</code>).
</li>
<li>
Else if the damper position <code>uDam</code> is greater than 95%, send 1 request
(<code>yZonPreResReq=1</code>) until <code>uDam</code> is less than 85%.
</li>
<li>
Else if the damper position <code>uDam</code> is less than 95%, send 0 request
(<code>yZonPreResReq=0</code>).
</li>
</ol>

<h4>If there is a hot-water coil, hot-water reset requests
<code>yHeaValResReq</code></h4>
<ol>
<li>
If the discharging air temperature <code>TDis</code> is 17 &deg;C (30 &deg;F)
<code>thrTDis_1</code> less than the setpoint <code>TDisSet</code>
for 5 minutes, send 3 requests.
</li>
<li>
Else ff the discharging air temperature <code>TDis</code> is 8.3 &deg;C (15 &deg;F)
<code>thrTDis_1</code> less than the setpoint <code>TDisSet</code>
for 5 minutes, send 2 requests.
</li>
<li>
Else if the hot water valve position <code>uVal</code> is greater than 95%, send 1
request until the hot water valve position is less than 85%.
</li>
<li>
Else if the hot water valve position <code>uVal</code> is less than 95%, send 0 request.
</li>
</ol>
<h4>If there is a hot-water coil and heating hot-water plant, heating hot-water
plant reqeusts. Send the heating hot-water plant that serves the zone a heating
hot-water plant request as follows:</h4>
<ol>
<li>
If the hot water valve position <code>uVal</code> is greater than 95%, send 1
request until the hot water valve position is less than 10%.
</li>
<li>
If the hot water valve position <code>uVal</code> is less than 95%, send 0 requests.
</li>
</ol>
</html>", revisions="<html>
<ul>
<li>
August 1, 2020, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end SystemRequests;
