within Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Generic;
block PlantDisable_stageHold
  "Sequence to disable boiler plant components when plant has to be disabled"

  parameter Boolean primaryOnly = false
    "True: Boiler plant is primary-only; False: Boiler plant is not primary-only";

  parameter Boolean isHeadered = true
    "True: Boiler plant has headered pump configuration; False: Boiler plant has dedicated pump configuration";

  parameter Integer nBoi=3
    "Total number of boilers in the plant";

  parameter Real chaHotWatIsoTim=60
    "Time to slowly change isolation valve, should be determined in the field";

  parameter Real delBoiDis=180
    "Time delay after boilers have been disabled before completing disabling process";

  parameter Integer boiInd[nBoi]={i for i in 1:nBoi}
    "Boiler index vector";

  CDL.Interfaces.BooleanInput uPla
    "Plant enable/disable signal from plant enabler" annotation (Placement(
        transformation(extent={{-200,100},{-160,140}}), iconTransformation(
          extent={{-140,60},{-100,100}})));

  CDL.Interfaces.BooleanInput uBoi[nBoi] "Boiler enable status signal"
    annotation (Placement(transformation(extent={{-200,30},{-160,70}}),
        iconTransformation(extent={{-140,30},{-100,70}})));
  CDL.Interfaces.RealInput uHotWatIsoVal[nBoi] if isHeadered
    "Boiler hot water isolation valve position vector"
    annotation (Placement(transformation(extent={{-200,-70},{-160,-30}}),
      iconTransformation(extent={{-140,-40},{-100,0}})));

  CDL.Logical.Latch lat
    "Hold true/false signal based on whether the plant was enabled/disabled last"
    annotation (Placement(transformation(extent={{-80,110},{-60,130}})));
  CDL.Logical.Edge edg "Detect when plant turns on"
    annotation (Placement(transformation(extent={{-120,110},{-100,130}})));
  CDL.Logical.FallingEdge falEdg "Detect when plant turns off"
    annotation (Placement(transformation(extent={{-120,80},{-100,100}})));
  CDL.Interfaces.BooleanInput uStaChaProEnd
    "Signal from staging process controller indicating stage-up/stage-down has been completed"
    annotation (Placement(transformation(extent={{-200,-140},{-160,-100}}),
        iconTransformation(extent={{-140,-100},{-100,-60}})));
  CDL.Interfaces.BooleanOutput yBoi[nBoi] "Boiler enable status vector"
    annotation (Placement(transformation(extent={{180,30},{220,70}}),
        iconTransformation(extent={{100,50},{140,90}})));
  CDL.Interfaces.RealOutput yHotWatIsoVal[nBoi] if isHeadered
    "Boiler hot water isolation valve position vector" annotation (Placement(
        transformation(extent={{180,-70},{220,-30}}), iconTransformation(extent={{100,-50},
            {140,-10}})));
  CDL.Interfaces.BooleanOutput yStaChaPro
    "Signal indicating end of stage change/plant disable process" annotation (
      Placement(transformation(extent={{180,-140},{220,-100}}),
        iconTransformation(extent={{100,-90},{140,-50}})));
  CDL.Discrete.TriggeredSampler triSam[nBoi]
    "Identify indices of enabled boilers when plant was disabledboilers "
    annotation (Placement(transformation(extent={{-20,40},{0,60}})));
  CDL.Conversions.BooleanToReal booToRea[nBoi] "Boolean to Real conversion"
    annotation (Placement(transformation(extent={{-120,40},{-100,60}})));
  CDL.Integers.Sources.Constant conInt[nBoi](k=boiInd)
    "Vector of boiler indices"
    annotation (Placement(transformation(extent={{-150,60},{-130,80}})));
  CDL.Conversions.IntegerToReal intToRea[nBoi] "Integer to Real conversion"
    annotation (Placement(transformation(extent={{-90,60},{-70,80}})));
  CDL.Continuous.Product pro[nBoi] "Identify indices of enabled boilers"
    annotation (Placement(transformation(extent={{-50,40},{-30,60}})));
  CDL.Conversions.RealToInteger reaToInt[nBoi] "Real to Integer conversion"
    annotation (Placement(transformation(extent={{20,40},{40,60}})));
  CDL.Routing.BooleanReplicator booRep(nout=nBoi) "Boolean replicator"
    annotation (Placement(transformation(extent={{-40,70},{-20,90}})));
  Subsequences.HWIsoVal disHotWatIsoVal[nBoi](
    nBoi=nBoi,
    chaHotWatIsoTim=chaHotWatIsoTim,
    iniValPos=1,
    endValPos=0) if isHeadered
    "Disable boiler hot water isolation valve for all disabled boilers simultaneously"
    annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
  CDL.Logical.LogicalSwitch logSwi[nBoi]
    "Pass input boiler enable status when plant is enabled and disable all boilers when plant is disabled"
    annotation (Placement(transformation(extent={{80,40},{100,60}})));
  CDL.Routing.BooleanReplicator booRep1(nout=nBoi) "Boolean replicator"
    annotation (Placement(transformation(extent={{-40,110},{-20,130}})));
  CDL.Routing.RealReplicator reaRep[nBoi](nout=nBoi) if isHeadered
                                                     "Real replicator"
    annotation (Placement(transformation(extent={{-140,-60},{-120,-40}})));
  CDL.Logical.Not not1[nBoi] "Logical Not"
    annotation (Placement(transformation(extent={{-140,-20},{-120,0}})));
  CDL.Logical.MultiAnd mulAnd(nu=nBoi) "Multi And"
    annotation (Placement(transformation(extent={{-100,-20},{-80,0}})));
  CDL.Routing.BooleanReplicator booRep2(nout=nBoi)
                                                  "Boolean replicator"
    annotation (Placement(transformation(extent={{-20,-20},{0,0}})));
  CDL.Logical.TrueDelay truDel(delayTime=delBoiDis, delayOnInit=true)
    "Delay after all boilers have been disabled"
    annotation (Placement(transformation(extent={{-60,-20},{-40,0}})));
  CDL.Routing.RealExtractor extIndSig[nBoi](nin=nBoi) if
                                               isHeadered
    "Extract isolation valve position signal for each boiler isolation valve"
    annotation (Placement(transformation(extent={{80,-60},{100,-40}})));
  CDL.Interfaces.BooleanInput uPumChaPro if not primaryOnly
    "Signal from pump controller indicating stage-up/stage-down has been completed"
    annotation (Placement(transformation(extent={{-200,-100},{-160,-60}}),
        iconTransformation(extent={{-140,-70},{-100,-30}})));
  CDL.Logical.And and2
    "Pass through stage change completion signal from staging process controller when plant is enabled"
    annotation (Placement(transformation(extent={{-10,-130},{10,-110}})));
  CDL.Logical.Or or2 "Logical Or"
    annotation (Placement(transformation(extent={{120,-130},{140,-110}})));
  CDL.Logical.MultiAnd mulAnd1(nu=nBoi) if primaryOnly and isHeadered
                                        "Multi And"
    annotation (Placement(transformation(extent={{80,-126},{100,-106}})));
  CDL.Logical.Latch lat1 if not primaryOnly
    "Hold pump change status after receiving signal from primary pump controller"
    annotation (Placement(transformation(extent={{-100,-90},{-80,-70}})));
  CDL.Logical.And and1 if not primaryOnly and isHeadered
    "Signal stage change completion when both pump stage change and isolation valve change are complete"
    annotation (Placement(transformation(extent={{120,-100},{140,-80}})));
  CDL.Logical.Pre pre if not primaryOnly
                      "Logical pre block"
    annotation (Placement(transformation(extent={{-140,-110},{-120,-90}})));
  CDL.Logical.Edge edg1 "Rising edge detector"
    annotation (Placement(transformation(extent={{150,-130},{170,-110}})));
  CDL.Logical.Edge edg2 if not primaryOnly
                        "Rising edge detector"
    annotation (Placement(transformation(extent={{140,-20},{160,0}})));
  CDL.Interfaces.BooleanOutput yPumChaPro if not primaryOnly
    "Signal indicating start of pump stage change process in primary pump controller"
    annotation (Placement(transformation(extent={{180,-30},{220,10}}),
        iconTransformation(extent={{100,10},{140,50}})));

  CDL.Logical.MultiAnd mulAnd2(nu=nBoi) if not primaryOnly and isHeadered
                                        "Multi And"
    annotation (Placement(transformation(extent={{80,-100},{100,-80}})));
  CDL.Logical.MultiOr mulOr1(nu=1) if not primaryOnly and not isHeadered
                                     "Multi Or"
    annotation (Placement(transformation(extent={{-10,-100},{10,-80}})));
  CDL.Logical.Latch lat2
    "Hold pump change status after receiving signal from primary pump controller"
    annotation (Placement(transformation(extent={{60,100},{80,120}})));
  CDL.Logical.LogicalSwitch logSwi1
                                  [nBoi]
    "Ensure disable process is not started when the plant is changing stages"
    annotation (Placement(transformation(extent={{140,40},{160,60}})));
  CDL.Routing.BooleanReplicator booRep3(nout=nBoi) "Boolean replicator"
    annotation (Placement(transformation(extent={{100,100},{120,120}})));
  CDL.Logical.And and3 "Logical And"
    annotation (Placement(transformation(extent={{20,100},{40,120}})));
  CDL.Interfaces.BooleanInput uStaChaProSta
    "Signal from staging setpoint controller indicating stage-up/stage-down has started"
    annotation (Placement(transformation(extent={{-200,-20},{-160,20}}),
        iconTransformation(extent={{-140,0},{-100,40}})));
equation
  connect(edg.y, lat.u)
    annotation (Line(points={{-98,120},{-82,120}}, color={255,0,255}));
  connect(uPla, edg.u)
    annotation (Line(points={{-180,120},{-122,120}}, color={255,0,255}));
  connect(uPla, falEdg.u) annotation (Line(points={{-180,120},{-140,120},{-140,90},
          {-122,90}}, color={255,0,255}));
  connect(falEdg.y, lat.clr) annotation (Line(points={{-98,90},{-90,90},{-90,114},
          {-82,114}}, color={255,0,255}));
  connect(uBoi, booToRea.u)
    annotation (Line(points={{-180,50},{-122,50}}, color={255,0,255}));
  connect(booToRea.y, pro.u2) annotation (Line(points={{-98,50},{-60,50},{-60,44},
          {-52,44}}, color={0,0,127}));
  connect(conInt.y, intToRea.u)
    annotation (Line(points={{-128,70},{-92,70}}, color={255,127,0}));
  connect(intToRea.y, pro.u1) annotation (Line(points={{-68,70},{-60,70},{-60,56},
          {-52,56}}, color={0,0,127}));
  connect(pro.y, triSam.u)
    annotation (Line(points={{-28,50},{-22,50}}, color={0,0,127}));
  connect(triSam.y, reaToInt.u)
    annotation (Line(points={{2,50},{18,50}}, color={0,0,127}));
  connect(falEdg.y, booRep.u)
    annotation (Line(points={{-98,90},{-50,90},{-50,80},{-42,80}},
                                                 color={255,0,255}));
  connect(booRep.y, triSam.trigger) annotation (Line(points={{-18,80},{-4,80},{
          -4,74},{10,74},{10,34},{-10,34},{-10,38.2}},
                                    color={255,0,255}));
  connect(lat.y, booRep1.u)
    annotation (Line(points={{-58,120},{-42,120}}, color={255,0,255}));
  connect(uBoi, logSwi.u1) annotation (Line(points={{-180,50},{-140,50},{-140,
          30},{70,30},{70,58},{78,58}},color={255,0,255}));
  connect(booRep1.y, logSwi.u3) annotation (Line(points={{-18,120},{-10,120},{
          -10,70},{60,70},{60,42},{78,42}},
                         color={255,0,255}));
  connect(uHotWatIsoVal, reaRep.u)
    annotation (Line(points={{-180,-50},{-142,-50}}, color={0,0,127}));
  connect(reaRep.y, disHotWatIsoVal.uHotWatIsoVal) annotation (Line(points={{-118,
          -50},{10,-50},{10,-45},{18,-45}},    color={0,0,127}));
  connect(reaToInt.y, disHotWatIsoVal.nexChaBoi) annotation (Line(points={{42,50},
          {50,50},{50,24},{10,24},{10,-42},{18,-42}},    color={255,127,0}));
  connect(booRep1.y, not1.u) annotation (Line(points={{-18,120},{-10,120},{-10,
          70},{60,70},{60,10},{-150,10},{-150,-10},{-142,-10}},
                                            color={255,0,255}));
  connect(not1.y, disHotWatIsoVal.chaPro) annotation (Line(points={{-118,-10},{
          -110,-10},{-110,-58},{18,-58}},
                                      color={255,0,255}));
  connect(not1.y, mulAnd.u[1:nBoi])
    annotation (Line(points={{-118,-10},{-102,-10}}, color={255,0,255}));
  connect(booRep2.y, disHotWatIsoVal.uUpsDevSta) annotation (Line(points={{2,-10},
          {6,-10},{6,-55},{18,-55}},   color={255,0,255}));
  connect(booRep2.u, truDel.y)
    annotation (Line(points={{-22,-10},{-38,-10}}, color={255,0,255}));
  connect(mulAnd.y, truDel.u)
    annotation (Line(points={{-78,-10},{-62,-10}}, color={255,0,255}));
  connect(disHotWatIsoVal.yHotWatIsoVal, extIndSig.u) annotation (Line(points={{42,-56},
          {70,-56},{70,-50},{78,-50}},         color={0,0,127}));
  connect(conInt.y, extIndSig.index) annotation (Line(points={{-128,70},{-126,70},
          {-126,20},{20,20},{20,0},{74,0},{74,-70},{90,-70},{90,-62}}, color={255,
          127,0}));
  connect(and2.y, or2.u2) annotation (Line(points={{12,-120},{60,-120},{60,-128},
          {118,-128}}, color={255,0,255}));
  connect(disHotWatIsoVal.yEnaHotWatIsoVal, mulAnd1.u[1:nBoi]) annotation (Line(
        points={{42,-44},{66,-44},{66,-116},{78,-116}},           color={255,0,255}));
  connect(mulAnd1.y, or2.u1) annotation (Line(points={{102,-116},{110,-116},{110,
          -120},{118,-120}}, color={255,0,255}));
  connect(uStaChaProEnd, and2.u1)
    annotation (Line(points={{-180,-120},{-12,-120}}, color={255,0,255}));
  connect(uPumChaPro, lat1.u)
    annotation (Line(points={{-180,-80},{-102,-80}}, color={255,0,255}));
  connect(lat1.y, and1.u1) annotation (Line(points={{-78,-80},{-60,-80},{-60,-72},
          {114,-72},{114,-90},{118,-90}}, color={255,0,255}));
  connect(and1.y, or2.u1) annotation (Line(points={{142,-90},{152,-90},{152,-104},
          {116,-104},{116,-120},{118,-120}}, color={255,0,255}));
  connect(pre.y, lat1.clr) annotation (Line(points={{-118,-100},{-110,-100},{-110,
          -86},{-102,-86}}, color={255,0,255}));
  connect(or2.y, edg1.u)
    annotation (Line(points={{142,-120},{148,-120}}, color={255,0,255}));
  connect(edg1.y, yStaChaPro)
    annotation (Line(points={{172,-120},{200,-120}}, color={255,0,255}));
  connect(edg1.y, pre.u) annotation (Line(points={{172,-120},{174,-120},{174,-132},
          {-150,-132},{-150,-100},{-142,-100}}, color={255,0,255}));
  connect(truDel.y, edg2.u) annotation (Line(points={{-38,-10},{-30,-10},{-30,-26},
          {130,-26},{130,-10},{138,-10}}, color={255,0,255}));
  connect(edg2.y, yPumChaPro)
    annotation (Line(points={{162,-10},{200,-10}}, color={255,0,255}));
  connect(mulAnd2.y, and1.u2) annotation (Line(points={{102,-90},{108,-90},{108,
          -98},{118,-98}}, color={255,0,255}));
  connect(disHotWatIsoVal.yEnaHotWatIsoVal, mulAnd2.u[1:nBoi]) annotation (Line(
        points={{42,-44},{66,-44},{66,-90},{78,-90}}, color={255,0,255}));
  connect(lat1.y, mulOr1.u[1]) annotation (Line(points={{-78,-80},{-20,-80},{
          -20,-90},{-12,-90}},
                          color={255,0,255}));
  connect(mulOr1.y, or2.u1) annotation (Line(points={{12,-90},{48,-90},{48,-136},
          {110,-136},{110,-120},{118,-120}}, color={255,0,255}));
  connect(extIndSig.y, yHotWatIsoVal)
    annotation (Line(points={{102,-50},{200,-50}}, color={0,0,127}));
  connect(logSwi1.y, yBoi)
    annotation (Line(points={{162,50},{200,50}}, color={255,0,255}));
  connect(logSwi.y, logSwi1.u3) annotation (Line(points={{102,50},{120,50},{120,
          42},{138,42}}, color={255,0,255}));
  connect(uBoi, logSwi1.u1) annotation (Line(points={{-180,50},{-140,50},{-140,
          30},{110,30},{110,58},{138,58}}, color={255,0,255}));
  connect(booRep1.y, logSwi.u2) annotation (Line(points={{-18,120},{-10,120},{
          -10,70},{60,70},{60,50},{78,50}}, color={255,0,255}));
  connect(lat2.y, booRep3.u)
    annotation (Line(points={{82,110},{98,110}}, color={255,0,255}));
  connect(booRep3.y, logSwi1.u2) annotation (Line(points={{122,110},{130,110},{
          130,50},{138,50}}, color={255,0,255}));
  connect(and2.y, lat2.clr) annotation (Line(points={{12,-120},{54,-120},{54,
          104},{58,104}}, color={255,0,255}));
  connect(and3.y, lat2.u)
    annotation (Line(points={{42,110},{58,110}}, color={255,0,255}));
  connect(lat.y, and3.u1) annotation (Line(points={{-58,120},{-50,120},{-50,106},
          {0,106},{0,110},{18,110}}, color={255,0,255}));
  connect(uStaChaProSta, and3.u2) annotation (Line(points={{-180,0},{-154,0},{
          -154,16},{6,16},{6,102},{18,102}}, color={255,0,255}));
  connect(lat.y, and2.u2) annotation (Line(points={{-58,120},{-50,120},{-50,106},
          {0,106},{0,80},{66,80},{66,-32},{-40,-32},{-40,-128},{-12,-128}},
        color={255,0,255}));
  annotation (defaultComponentName = "plaDis",
    Icon(graphics={
      Rectangle(
        extent={{-100,100},{100,-100}},
        lineColor={0,0,0},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid,
        lineThickness=0.1),
      Rectangle(
        extent={{-100,100},{100,-100}},
        lineColor={28,108,200},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid,
        lineThickness=5,
        borderPattern=BorderPattern.Raised),
      Text(
        extent={{-120,146},{100,108}},
        lineColor={0,0,255},
        textString="%name"),
      Ellipse(
        extent={{-80,80},{80,-80}},
        lineColor={28,108,200},
        fillColor={170,255,213},
        fillPattern=FillPattern.Solid),
      Ellipse(
        extent={{-90,90},{90,-90}},
        lineColor={28,108,200}),
      Rectangle(
        extent={{-75,2},{75,-2}},
        lineColor={28,108,200},
        fillColor={28,108,200},
        fillPattern=FillPattern.Solid),
      Text(
        extent={{-66,46},{76,10}},
        lineColor={28,108,200},
        textString="START"),
      Text(
        extent={{-66,-8},{76,-44}},
        lineColor={28,108,200},
        textString="STOP")},
      coordinateSystem(
        preserveAspectRatio=false,
        extent={{-100,-100},{100,100}})),
  Diagram(
    coordinateSystem(preserveAspectRatio=false,
    extent={{-160,-140},{180,140}})),
  Documentation(
    info="<html>
    <p>
    Block that generates boiler plant enable signal according to ASHRAE RP-1711
    Advanced Sequences of Operation for HVAC Systems Phase II – Central Plants
    and Hydronic Systems (March 23, 2020), section 5.3.2.1, 5.3.2.2, and 5.3.2.3.
    </p>
    <p>
    The boiler plant should be enabled and disabled according to the following
    conditions:
    </p>
    <ol>
    <li>
    An enabling schedule should be included to allow operators to lock out the 
    boiler plant during off-hour, e.g. to allow off-hour operation of HVAC systems
    except the boiler plant. The default schedule shall be 24/7 and be adjustable.
    </li>
    <li>
    The plant should be enabled when the plant has been continuously disabled
    for at least <code>plaOffThrTim</code> and: 
    <ul>
    <li>
    Number of boiler plant requests <code>supResReq</code> is greater than
    number of requests to be ignored <code>nIgnReq</code>, and,
    </li>
    <li>
    Outdoor air temperature <code>TOut</code> is lower than boiler
    lockout temperature <code>TOutLoc</code>, and,
    </li>
    <li>
    The operator defined enabling schedule <code>schTab</code> is active.
    </li>
    </ul>
    </li>
    <li>
    The plant should be disabled when it has been continuously enabled for at
    least <code>plaOnThrTim</code> and:
    <ul>
    <li>
    Number of boiler plant requests <code>supResReq</code> is less than number
    of requests to be ignored <code>nIgnReq</code> for a time
    <code>staOnReqTim</code>, or,
    </li>
    <li>
    Outdoor air temperature <code>TOut</code> is greater than boiler lockout
    temperature <code>TOutLoc</code> by <code>locDt</code> or more,ie,
    <code>TOut</code> &gt; <code>TOutLoc</code> + <code>locDt</code>, or,
    </li>
    <li>
    The operator defined enable schedule <code>schTab</code> is inactive.
    </li>
    </ul>
    </li>
    </ol>
    <p align=\"center\">
    <img alt=\"Validation plot for PlantEnable\"
    src=\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/PrimarySystem/BoilerPlant/Generic/PlantEnable.png\"/>
    <br/>
    Validation plot generated from model <a href=\"modelica://Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Generic.Validation.PlantEnable\">
    Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Generic.Validation.PlantEnable</a>.
    </p>
    </html>",
    revisions="<html>
    <ul>
    <li>
    May 18, 2020, by Karthik Devaprasad:<br/>
    First implementation.
    </li>
    </ul>
    </html>"));
end PlantDisable_stageHold;
