within Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.Processes.Subsequences.Validation;

model NextBoiler
 
    "Validate sequence of identifying next enable or disable boilers"

  Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.Processes.Subsequences.NextBoiler
    nexChi
    "Identify next enabling and disabling boiler during the staging up process"
    annotation (Placement(transformation(extent={{-60,170},{-40,190}})));

  Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.Processes.Subsequences.NextBoiler
    nexChi1
    "Identify next enabling during the staging up process"
    annotation (Placement(transformation(extent={{240,170},{260,190}})));

  Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.Processes.Subsequences.NextBoiler
    nexChi2
    "Identify next enabling and disabling boiler during the staging down process"
    annotation (Placement(transformation(extent={{-60,-150},{-40,-130}})));

  Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.Processes.Subsequences.NextBoiler
    nexChi3
    "Identify next disabling boiler during the staging down process"
    annotation (Placement(transformation(extent={{240,-150},{260,-130}})));

protected
  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch chiSet[2]
    "Boiler status setpoint"
    annotation (Placement(transformation(extent={{-140,90},{-120,110}})));

  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch inPro
    "Check if it is in the staging process"
    annotation (Placement(transformation(extent={{-140,30},{-120,50}})));

  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch chiSet1[2]
    "Boiler status setpoint"
    annotation (Placement(transformation(extent={{160,90},{180,110}})));

  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch inPro1
    "Check if it is in the staging process"
    annotation (Placement(transformation(extent={{160,30},{180,50}})));

  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch chiSet2[2]
    "Boiler status setpoint"
    annotation (Placement(transformation(extent={{-140,-230},{-120,-210}})));

  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch inPro2
    "Check if it is in the staging process"
    annotation (Placement(transformation(extent={{-140,-290},{-120,-270}})));

  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch chiSet3[2]
    "Boiler status setpoint"
    annotation (Placement(transformation(extent={{160,-230},{180,-210}})));

  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch inPro3
    "Check if it is in the staging process"
    annotation (Placement(transformation(extent={{160,-290},{180,-270}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul(
    final width=0.15,
    final period=120)
    "Boolean pulse"
    annotation (Placement(transformation(extent={{-260,150},{-240,170}})));

  Buildings.Controls.OBC.CDL.Logical.Not staUp
    "Stage up command"
    annotation (Placement(transformation(extent={{-220,150},{-200,170}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staOneChi[2](
    final k={true,false})
    "Vector of boilers status setpoint at stage one"
    annotation (Placement(transformation(extent={{-260,70},{-240,90}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant upSta(
    final k=2)
    "Stage two"
    annotation (Placement(transformation(extent={{-260,230},{-240,250}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant dowSta(
    final k=1)
    "Stage one"
    annotation (Placement(transformation(extent={{-260,190},{-240,210}})));

  Buildings.Controls.OBC.CDL.Logical.Switch swi
    "Logical switch"
    annotation (Placement(transformation(extent={{-180,210},{-160,230}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger staSet
    "Stage setpoint index"
    annotation (Placement(transformation(extent={{-140,210},{-120,230}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staTwoChi[2](
    final k={false,true})
    "Vector of boilers status setpoint at stage two"
    annotation (Placement(transformation(extent={{-260,110},{-240,130}})));

  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep(
    final nout=2)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{-180,90},{-160,110}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul4(
    final width=0.5,
    final period=120)
    "Boolean pulse"
    annotation (Placement(transformation(extent={{-260,30},{-240,50}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant notIn(
    final k=false)
    "Not in the process"
    annotation (Placement(transformation(extent={{-220,10},{-200,30}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul1(
    final width=0.15,
    final period=120)
    "Boolean pulse"
    annotation (Placement(transformation(extent={{40,150},{60,170}})));

  Buildings.Controls.OBC.CDL.Logical.Not staUp1 
    "Stage up command"
    annotation (Placement(transformation(extent={{80,150},{100,170}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staOneChi1[2](
    final k={true,false})
    "Vector of boilers status setpoint at stage one"
    annotation (Placement(transformation(extent={{40,70},{60,90}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant upSta1(
    final k=2)
    "Stage two"
    annotation (Placement(transformation(extent={{40,230},{60,250}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant dowSta1(
    final k=1)
    "Stage one"
    annotation (Placement(transformation(extent={{40,190},{60,210}})));

  Buildings.Controls.OBC.CDL.Logical.Switch swi1
    "Logical switch"
    annotation (Placement(transformation(extent={{120,210},{140,230}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger staSet1
    "Stage setpoint index"
    annotation (Placement(transformation(extent={{160,210},{180,230}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staTwoChi1[2](
    final k={true,true})
    "Vector of boilers status setpoint at stage two"
    annotation (Placement(transformation(extent={{40,110},{60,130}})));

  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep1(
    final nout=2)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{120,90},{140,110}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul5(
    final width=0.5,
    final period=120)
    "Boolean pulse"
    annotation (Placement(transformation(extent={{40,30},{60,50}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant notIn1(
    final k=false)
    "Not in the process"
    annotation (Placement(transformation(extent={{80,10},{100,30}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul2(
    final width=0.15,
    final period=120)
    "Boolean pulse"
    annotation (Placement(transformation(extent={{-260,-170},{-240,-150}})));

  Buildings.Controls.OBC.CDL.Logical.Not staDow
    "Stage down command"
    annotation (Placement(transformation(extent={{-220,-170},{-200,-150}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staOneChi2[2](
    final k={true,false})
    "Vector of boilers status setpoint at stage one"
    annotation (Placement(transformation(extent={{-260,-210},{-240,-190}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant upSta2(
    final k=2)
    "Stage two"
    annotation (Placement(transformation(extent={{-260,-130},{-240,-110}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant dowSta2(
    final k=1)
    "Stage one"
    annotation (Placement(transformation(extent={{-260,-90},{-240,-70}})));

  Buildings.Controls.OBC.CDL.Logical.Switch swi2
    "Logical switch"
    annotation (Placement(transformation(extent={{-180,-110},{-160,-90}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger staSet2
    "Stage setpoint index"
    annotation (Placement(transformation(extent={{-140,-110},{-120,-90}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staTwoChi2[2](
    final k={false,true})
    "Vector of boilers status setpoint at stage two"
    annotation (Placement(transformation(extent={{-260,-250},{-240,-230}})));

  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep2(
    final nout=2)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{-180,-230},{-160,-210}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul6(
    final width=0.5,
    final period=120)
    "Boolean pulse"
    annotation (Placement(transformation(extent={{-260,-290},{-240,-270}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant notIn2(
    final k=false)
    "Not in the process"
    annotation (Placement(transformation(extent={{-220,-310},{-200,-290}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul3(
    final width=0.15,
    final period=120)
    "Boolean pulse"
    annotation (Placement(transformation(extent={{40,-170},{60,-150}})));

  Buildings.Controls.OBC.CDL.Logical.Not staDow1
    "Stage down command"
    annotation (Placement(transformation(extent={{80,-170},{100,-150}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staOneChi3[2](
    final k={true,false})
    "Vector of boilers status setpoint at stage one"
    annotation (Placement(transformation(extent={{40,-210},{60,-190}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant upSta3(
    final k=2)
    "Stage two"
    annotation (Placement(transformation(extent={{40,-130},{60,-110}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant dowSta3(
    final k=1)
    "Stage one"
    annotation (Placement(transformation(extent={{40,-90},{60,-70}})));

  Buildings.Controls.OBC.CDL.Logical.Switch swi3
    "Logical switch"
    annotation (Placement(transformation(extent={{120,-110},{140,-90}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger staSet3
    "Stage setpoint index"
    annotation (Placement(transformation(extent={{160,-110},{180,-90}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staTwoChi3[2](
    final k={true,true})
    "Vector of boilers status setpoint at stage two"
    annotation (Placement(transformation(extent={{40,-250},{60,-230}})));

  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep3(
    final nout=2)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{120,-230},{140,-210}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul7(
    final width=0.5,
    final period=120)
    "Boolean pulse"
    annotation (Placement(transformation(extent={{40,-290},{60,-270}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant notIn3(
    final k=false)
    "Not in the process"
    annotation (Placement(transformation(extent={{80,-310},{100,-290}})));

equation
  connect(booPul.y, staUp.u)
    annotation (Line(points={{-238,160},{-222,160}}, color={255,0,255}));

  connect(staUp.y, swi.u2)
    annotation (Line(points={{-198,160},{-190,160},{-190,220},{-182,220}},
      color={255,0,255}));

  connect(dowSta.y, swi.u3)
    annotation (Line(points={{-238,200},{-220,200},{-220,212},{-182,212}},
      color={0,0,127}));

  connect(upSta.y, swi.u1)
    annotation (Line(points={{-238,240},{-220,240},{-220,228},{-182,228}},
      color={0,0,127}));

  connect(swi.y, staSet.u)
    annotation (Line(points={{-158,220},{-142,220}}, color={0,0,127}));

  connect(staUp.y, booRep.u) annotation (Line(points={{-198,160},{-190,160},{-190,
          100},{-182,100}}, color={255,0,255}));

  connect(booRep.y, chiSet.u2)
    annotation (Line(points={{-158,100},{-142,100}}, color={255,0,255}));

  connect(staUp.y, inPro.u2) annotation (Line(points={{-198,160},{-190,160},{-190,
          40},{-142,40}}, color={255,0,255}));

  connect(booPul4.y, inPro.u1) annotation (Line(points={{-238,40},{-220,40},{-220,
          48},{-142,48}}, color={255,0,255}));

  connect(notIn.y, inPro.u3) annotation (Line(points={{-198,20},{-160,20},{-160,
          32},{-142,32},{-142,32}}, color={255,0,255}));

  connect(staSet.y, nexChi.uStaSet) annotation (Line(points={{-118,220},{-80,220},
          {-80,187},{-62,187}}, color={255,127,0}));

  connect(chiSet.y,nexChi.uBoiSet)  annotation (Line(points={{-118,100},{-100,100},
          {-100,180},{-62,180}}, color={255,0,255}));

  connect(inPro.y, nexChi.chaPro) annotation (Line(points={{-118,40},{-80,40},{-80,
          173},{-62,173}}, color={255,0,255}));

  connect(booPul1.y, staUp1.u)
    annotation (Line(points={{62,160},{78,160}}, color={255,0,255}));

  connect(staUp1.y, swi1.u2) annotation (Line(points={{102,160},{110,160},{110,220},
          {118,220}}, color={255,0,255}));

  connect(dowSta1.y, swi1.u3) annotation (Line(points={{62,200},{80,200},{80,212},
          {118,212}}, color={0,0,127}));

  connect(upSta1.y, swi1.u1) annotation (Line(points={{62,240},{80,240},{80,228},
          {118,228}}, color={0,0,127}));

  connect(swi1.y, staSet1.u)
    annotation (Line(points={{142,220},{158,220}}, color={0,0,127}));

  connect(staUp1.y, booRep1.u) annotation (Line(points={{102,160},{110,160},{110,
          100},{118,100}}, color={255,0,255}));

  connect(booRep1.y, chiSet1.u2)
    annotation (Line(points={{142,100},{158,100}}, color={255,0,255}));

  connect(staUp1.y, inPro1.u2) annotation (Line(points={{102,160},{110,160},{110,
          40},{158,40}}, color={255,0,255}));

  connect(booPul5.y, inPro1.u1) annotation (Line(points={{62,40},{80,40},{80,48},
          {158,48}}, color={255,0,255}));

  connect(notIn1.y, inPro1.u3) annotation (Line(points={{102,20},{140,20},{140,32},
          {158,32}}, color={255,0,255}));

  connect(staSet1.y, nexChi1.uStaSet) annotation (Line(points={{182,220},{220,220},
          {220,187},{238,187}}, color={255,127,0}));

  connect(chiSet1.y,nexChi1.uBoiSet)  annotation (Line(points={{182,100},{200,100},
          {200,180},{238,180}}, color={255,0,255}));

  connect(inPro1.y, nexChi1.chaPro) annotation (Line(points={{182,40},{220,40},{
          220,173},{238,173}}, color={255,0,255}));

  connect(booPul2.y, staDow.u)
    annotation (Line(points={{-238,-160},{-222,-160}}, color={255,0,255}));

  connect(staDow.y, swi2.u2) annotation (Line(points={{-198,-160},{-190,-160},{-190,
          -100},{-182,-100}}, color={255,0,255}));

  connect(swi2.y, staSet2.u)
    annotation (Line(points={{-158,-100},{-142,-100}}, color={0,0,127}));

  connect(staDow.y, booRep2.u) annotation (Line(points={{-198,-160},{-190,-160},
          {-190,-220},{-182,-220}}, color={255,0,255}));

  connect(staOneChi2.y, chiSet2.u1) annotation (Line(points={{-238,-200},{-150,-200},
          {-150,-212},{-142,-212}}, color={255,0,255}));

  connect(booRep2.y, chiSet2.u2)
    annotation (Line(points={{-158,-220},{-142,-220}}, color={255,0,255}));

  connect(staTwoChi2.y, chiSet2.u3) annotation (Line(points={{-238,-240},{-148,-240},
          {-148,-228},{-142,-228}}, color={255,0,255}));

  connect(staDow.y, inPro2.u2) annotation (Line(points={{-198,-160},{-190,-160},
          {-190,-280},{-142,-280}}, color={255,0,255}));

  connect(booPul6.y, inPro2.u1) annotation (Line(points={{-238,-280},{-220,-280},
          {-220,-272},{-142,-272}}, color={255,0,255}));

  connect(notIn2.y, inPro2.u3) annotation (Line(points={{-198,-300},{-160,-300},
          {-160,-288},{-142,-288}}, color={255,0,255}));

  connect(staSet2.y, nexChi2.uStaSet) annotation (Line(points={{-118,-100},{-80,
          -100},{-80,-133},{-62,-133}}, color={255,127,0}));

  connect(chiSet2.y,nexChi2.uBoiSet)  annotation (Line(points={{-118,-220},{-100,
          -220},{-100,-140},{-62,-140}}, color={255,0,255}));

  connect(inPro2.y, nexChi2.chaPro) annotation (Line(points={{-118,-280},{-80,-280},
          {-80,-147},{-62,-147}}, color={255,0,255}));

  connect(dowSta2.y, swi2.u1) annotation (Line(points={{-238,-80},{-200,-80},{-200,
          -92},{-182,-92}}, color={0,0,127}));

  connect(upSta2.y, swi2.u3) annotation (Line(points={{-238,-120},{-200,-120},{-200,
          -108},{-182,-108}}, color={0,0,127}));

  connect(staTwoChi.y, chiSet.u1) annotation (Line(points={{-238,120},{-150,120},
          {-150,108},{-142,108}}, color={255,0,255}));

  connect(staOneChi.y, chiSet.u3) annotation (Line(points={{-238,80},{-150,80},{
          -150,92},{-142,92}}, color={255,0,255}));

  connect(staTwoChi1.y, chiSet1.u1) annotation (Line(points={{62,120},{150,120},
          {150,108},{158,108}}, color={255,0,255}));

  connect(staOneChi1.y, chiSet1.u3) annotation (Line(points={{62,80},{150,80},{150,
          92},{158,92}}, color={255,0,255}));

  connect(booPul3.y, staDow1.u)
    annotation (Line(points={{62,-160},{78,-160}}, color={255,0,255}));

  connect(staDow1.y, swi3.u2) annotation (Line(points={{102,-160},{110,-160},{110,
          -100},{118,-100}}, color={255,0,255}));

  connect(swi3.y, staSet3.u)
    annotation (Line(points={{142,-100},{158,-100}}, color={0,0,127}));

  connect(staDow1.y, booRep3.u) annotation (Line(points={{102,-160},{110,-160},{
          110,-220},{118,-220}}, color={255,0,255}));

  connect(staOneChi3.y, chiSet3.u1) annotation (Line(points={{62,-200},{150,-200},
          {150,-212},{158,-212}}, color={255,0,255}));

  connect(booRep3.y, chiSet3.u2)
    annotation (Line(points={{142,-220},{158,-220}}, color={255,0,255}));

  connect(staTwoChi3.y, chiSet3.u3) annotation (Line(points={{62,-240},{152,-240},
          {152,-228},{158,-228}}, color={255,0,255}));

  connect(staDow1.y, inPro3.u2) annotation (Line(points={{102,-160},{110,-160},{
          110,-280},{158,-280}}, color={255,0,255}));

  connect(booPul7.y, inPro3.u1) annotation (Line(points={{62,-280},{80,-280},{80,
          -272},{158,-272}}, color={255,0,255}));

  connect(notIn3.y, inPro3.u3) annotation (Line(points={{102,-300},{140,-300},{140,
          -288},{158,-288}}, color={255,0,255}));

  connect(staSet3.y, nexChi3.uStaSet) annotation (Line(points={{182,-100},{220,-100},
          {220,-133},{238,-133}}, color={255,127,0}));

  connect(chiSet3.y,nexChi3.uBoiSet)  annotation (Line(points={{182,-220},{200,-220},
          {200,-140},{238,-140}}, color={255,0,255}));

  connect(inPro3.y, nexChi3.chaPro) annotation (Line(points={{182,-280},{220,-280},
          {220,-147},{238,-147}}, color={255,0,255}));

  connect(dowSta3.y, swi3.u1) annotation (Line(points={{62,-80},{100,-80},{100,-92},
          {118,-92}}, color={0,0,127}));

  connect(upSta3.y, swi3.u3) annotation (Line(points={{62,-120},{100,-120},{100,
          -108},{118,-108}}, color={0,0,127}));

annotation (
 experiment(StopTime=120, Tolerance=1e-06),
  __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/PrimarySystem/BoilerPlant/Staging/Processes/Subsequences/Validation/NextBoiler.mos"
    "Simulate and plot"),
  Documentation(info="<html>
<p>
This example validates
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.Processes.Subsequences.NextBoiler\">
Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.Processes.Subsequences.NextBoiler</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
September 26, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"),
Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
     graphics={
        Ellipse(lineColor = {75,138,73},
                fillColor={255,255,255},
                fillPattern = FillPattern.Solid,
                extent = {{-100,-100},{100,100}}),
        Polygon(lineColor = {0,0,255},
                fillColor = {75,138,73},
                pattern = LinePattern.None,
                fillPattern = FillPattern.Solid,
                points = {{-36,60},{64,0},{-36,-60},{-36,60}})}),Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-280,-320},{280,320}}),
        graphics={
        Text(
          extent={{-258,292},{-146,280}},
          lineColor={0,0,127},
          textString="In stage up process (stage 1 to 2),"),
        Text(
          extent={{-254,278},{-94,266}},
          lineColor={0,0,127},
          textString="requires small boiler (1) off and large boiler (2) on."),
        Text(
          extent={{64,278},{228,268}},
          lineColor={0,0,127},
          textString="add one more boiler (1) on top of current boiler (2)."),
        Text(
          extent={{62,292},{174,280}},
          lineColor={0,0,127},
          textString="In stage up process (stage 2 to 3),"),
        Text(
          extent={{-256,-40},{-96,-52}},
          lineColor={0,0,127},
          textString="requires large boiler (2) off and small boiler (1) on."),
        Text(
          extent={{-260,-26},{-140,-36}},
          lineColor={0,0,127},
          textString="In stage down process (stage 2 to 1),"),
        Text(
          extent={{58,-42},{130,-52}},
          lineColor={0,0,127},
          textString="disable boiler (2)."),
        Text(
          extent={{62,-28},{182,-38}},
          lineColor={0,0,127},
          textString="In stage down process (stage 2 to 1),")}));

end NextBoiler;
