within Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.SetPoints.Subsequences.Validation;
model Change
  "Validates boiler stage status setpoint signal generation for boiler plants"

  Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.SetPoints.Subsequences.Change
    cha(
    final nSta=10,
    final delStaCha=600)
    "Controls for stage up signal variations"
    annotation (Placement(transformation(extent={{-40,180},{-20,200}})));

  Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.SetPoints.Subsequences.Change
    cha1(
    final nSta=10,
    final delStaCha=600)
    "Controls for stage down signal variations"
    annotation (Placement(transformation(extent={{-40,0},{-20,20}})));

  Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.SetPoints.Subsequences.Change
    cha2(
    final nSta=10,
    final delStaCha=600)
    "Controls for stage up/stage down signal interaction"
    annotation (Placement(transformation(extent={{-40,-180},{-20,-160}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol(
    final trueHoldDuration=10,
    final falseHoldDuration=0)
    "Short true hold to have stage change edge signals be better visible"
    annotation (Placement(transformation(extent={{0,120},{20,140}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol1(
    final trueHoldDuration=10,
    final falseHoldDuration=0)
    "Short true hold to have stage change edge signals be better visible"
    annotation (Placement(transformation(extent={{0,-60},{20,-40}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol2(
    final trueHoldDuration=10,
    final falseHoldDuration=0)
    "Short true hold to have stage change edge signals be better visible"
    annotation (Placement(transformation(extent={{0,-240},{20,-220}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol6(
    final trueHoldDuration=10,
    final falseHoldDuration=0)
    "Short true hold to have stage change edge signals be better visible"
    annotation (Placement(transformation(extent={{0,220},{20,240}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol9(
    final trueHoldDuration=10,
    final falseHoldDuration=0)
    "Short true hold to have stage change edge signals be better visible"
    annotation (Placement(transformation(extent={{40,40},{60,60}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol10(
    final trueHoldDuration=10,
    final falseHoldDuration=0)
    "Short true hold to have stage change edge signals be better visible"
    annotation (Placement(transformation(extent={{0,-140},{20,-120}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol11(
    final trueHoldDuration=10,
    final falseHoldDuration=0)
    "Short true hold to have stage change edge signals be better visible"
    annotation (Placement(transformation(extent={{40,-140},{60,-120}})));

protected
  Buildings.Controls.OBC.CDL.Reals.Sources.TimeTable timeTable(
    final table=[0,0; 600,0; 600,1; 1200,1; 1200,0; 2500,0; 2500,1; 3700,1; 3700,0; 4300,
        0; 4300,1; 4500,1; 4500,0; 6000,0; 6000,1; 9200,1; 9200,0; 12000,0;
        12000,1; 14000,1; 14000,0])
    "Stage up signal for the first example and stage down signal for the second
    example from the top"
    annotation (Placement(transformation(extent={{-160,220},{-140,240}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con[10](
    final k=fill(true, 10))
    "Constant Boolean source"
    annotation (Placement(transformation(extent={{-120,260},{-100,280}})));

  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr(
    final t=0.5)
    "Greater than threshold"
    annotation (Placement(transformation(extent={{-120,220},{-100,240}})));

  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea
    "Type converter"
    annotation (Placement(transformation(extent={{20,180},{40,200}})));

  Buildings.Controls.OBC.CDL.Discrete.ZeroOrderHold zerOrdHol(
    final samplePeriod=1)
    "Zero order hold"
    annotation (Placement(transformation(extent={{60,180},{80,200}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt
    "Type converter"
    annotation (Placement(transformation(extent={{100,180},{120,200}})));

  Buildings.Controls.OBC.CDL.Integers.Add addInt(
    final k1=+1)
    "Adder"
    annotation (Placement(transformation(extent={{140,200},{160,220}})));

  Buildings.Controls.OBC.CDL.Integers.Add addInt1(
    final k2=-1)
    "Adder"
    annotation (Placement(transformation(extent={{140,160},{160,180}})));

  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea1
    "Type converter"
    annotation (Placement(transformation(extent={{20,0},{40,20}})));

  Buildings.Controls.OBC.CDL.Discrete.ZeroOrderHold zerOrdHol1(
    final samplePeriod=1)
    "Zero order hold"
    annotation (Placement(transformation(extent={{60,0},{80,20}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt1
    "Type converter"
    annotation (Placement(transformation(extent={{100,0},{120,20}})));

  Buildings.Controls.OBC.CDL.Integers.Add addInt2(
    final k1=+1)
    "Adder"
    annotation (Placement(transformation(extent={{140,20},{160,40}})));

  Buildings.Controls.OBC.CDL.Integers.Add addInt3(
    final k2=-1)
    "Adder"
    annotation (Placement(transformation(extent={{140,-20},{160,0}})));

  Buildings.Controls.OBC.CDL.Reals.Sources.TimeTable timeTable2(
    final table=[0,0; 800,0; 800,1; 2700,1; 2700,0; 4500,0; 4500,1; 5200,1; 5200,0;
        6000,0; 6000,1; 6900,1; 6900,0; 7800,0; 7800,1; 8700,1; 8700,0; 12000,0;
        12000,1; 14000,1; 14000,0])
    "Stage up signal, if simultaneous stage up and down signals are generated the plant will stage down"
    annotation (Placement(transformation(extent={{-160,-140},{-140,-120}})));

  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr2(
    final t=0.5)
    "Greater threshold"
    annotation (Placement(transformation(extent={{-120,-140},{-100,-120}})));

  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea2
    "Type converter"
    annotation (Placement(transformation(extent={{20,-180},{40,-160}})));

  Buildings.Controls.OBC.CDL.Discrete.ZeroOrderHold zerOrdHol2(
    final samplePeriod=1)
    "Zero order hold"
    annotation (Placement(transformation(extent={{60,-180},{80,-160}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt2
    "Type converter"
    annotation (Placement(transformation(extent={{100,-180},{120,-160}})));

  Buildings.Controls.OBC.CDL.Integers.Add addInt4(
    final k1=+1)
    "Adder"
    annotation (Placement(transformation(extent={{140,-160},{160,-140}})));

  Buildings.Controls.OBC.CDL.Integers.Add addInt5(
    final k2=-1)
    "Adder"
    annotation (Placement(transformation(extent={{140,-200},{160,-180}})));

  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr3(
    final t=0.5)
    "Greater than threshold"
    annotation (Placement(transformation(extent={{-120,-180},{-100,-160}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant noStaChaSig(
    final k=false)
    "No stage change signal"
    annotation (Placement(transformation(extent={{-200,100},{-180,120}})));

  Buildings.Controls.OBC.CDL.Reals.Sources.TimeTable timeTable1(
    final table=[0,0; 1600,0; 1600,1; 2400,1; 2400,0; 3700,0; 3700,1; 5900,1; 5900,
        0; 6900,0; 6900,1; 7800,1; 7800,0; 12000,0; 12000,1; 14000,1; 14000,0])
    "Stage down signal"
    annotation (Placement(transformation(extent={{-160,-180},{-140,-160}})));

  Buildings.Controls.OBC.CDL.Integers.Max maxInt
    "Maximum"
    annotation (Placement(transformation(extent={{180,140},{200,160}})));

  Buildings.Controls.OBC.CDL.Integers.Max maxInt1
    "Maximum"
    annotation (Placement(transformation(extent={{180,-40},{200,-20}})));

  Buildings.Controls.OBC.CDL.Integers.Max maxInt2
    "Maximum"
    annotation (Placement(transformation(extent={{180,-220},{200,-200}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant step(
    final k=1)
    "Assuming that the next available stage is always the next stage"
    annotation (Placement(transformation(extent={{100,220},{120,240}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant step1(
    final k=1)
    "Assuming that the next available stage is always the next stage"
    annotation (Placement(transformation(extent={{100,40},{120,60}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant step2(
    final k=1)
    "Assuming that the next available stage is always the next stage"
    annotation (Placement(transformation(extent={{100,-140},{120,-120}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant u3(
    final k=1)
    "Boiler stage"
    annotation (Placement(transformation(extent={{140,120},{160,140}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant u4(
    final k=1)
    "Boiler stage"
    annotation (Placement(transformation(extent={{140,-60},{160,-40}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant u5(
    final k=1)
    "Boiler stage"
    annotation (Placement(transformation(extent={{140,-240},{160,-220}})));

  Buildings.Controls.OBC.CDL.Reals.Sources.TimeTable timeTable3(
    final table=[0,0; 10,0; 10,1; 11000,1; 11000,0; 12000,0; 12000,1; 14000,1;
        14000,0])
    "Plant enable"
    annotation (Placement(transformation(extent={{-200,20},{-180,40}})));

  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr1(
    final t=0.5)
    "Greater than threshold"
    annotation (Placement(transformation(extent={{-160,20},{-140,40}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel(
    final delayTime=120)
    "True delay to represent staging process"
    annotation (Placement(transformation(extent={{70,-240},{90,-220}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol3(
    final trueHoldDuration=121,
    final falseHoldDuration=0)
    "True hold to represent staging process delay"
    annotation (Placement(transformation(extent={{40,-240},{60,-220}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol4(
    final trueHoldDuration=121,
    final falseHoldDuration=0)
    "True hold to represent staging process delay"
    annotation (Placement(transformation(extent={{40,-60},{60,-40}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel1(
    final delayTime=120)
    "True delay to represent staging process"
    annotation (Placement(transformation(extent={{70,-60},{90,-40}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol5(
    final trueHoldDuration=121,
    final falseHoldDuration=0)
    "True hold to represent staging process delay"
    annotation (Placement(transformation(extent={{40,120},{60,140}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel2(
    final delayTime=120)
    "True delay to represent staging process"
    annotation (Placement(transformation(extent={{70,120},{90,140}})));

equation
  connect(timeTable.y[1], greThr.u)
    annotation (Line(points={{-138,230},{-122,230}}, color={0,0,127}));
  connect(cha.ySta, intToRea.u) annotation (Line(points={{-18,196},{0,196},{0,190},
          {18,190}}, color={255,127,0}));
  connect(intToRea.y, zerOrdHol.u)
    annotation (Line(points={{42,190},{58,190}}, color={0,0,127}));
  connect(zerOrdHol.y, reaToInt.u)
    annotation (Line(points={{82,190},{98,190}}, color={0,0,127}));
  connect(reaToInt.y, addInt.u2) annotation (Line(points={{122,190},{130,190},{
          130,204},{138,204}},
                           color={255,127,0}));
  connect(reaToInt.y, addInt1.u1) annotation (Line(points={{122,190},{130,190},
          {130,176},{138,176}},color={255,127,0}));
  connect(step.y, addInt.u1) annotation (Line(points={{122,230},{130,230},{130,
          216},{138,216}},
                      color={255,127,0}));
  connect(step.y, addInt1.u2) annotation (Line(points={{122,230},{126,230},{126,
          164},{138,164}}, color={255,127,0}));
  connect(addInt.y, cha.uAvaUp) annotation (Line(points={{162,210},{170,210},{170,
          250},{-50,250},{-50,192},{-42,192}}, color={255,127,0}));
  connect(cha1.ySta, intToRea1.u) annotation (Line(points={{-18,16},{0,16},{0,10},
          {18,10}},  color={255,127,0}));
  connect(intToRea1.y, zerOrdHol1.u)
    annotation (Line(points={{42,10},{58,10}},   color={0,0,127}));
  connect(zerOrdHol1.y, reaToInt1.u)
    annotation (Line(points={{82,10},{98,10}},   color={0,0,127}));
  connect(reaToInt1.y, addInt2.u2) annotation (Line(points={{122,10},{130,10},{
          130,24},{138,24}},color={255,127,0}));
  connect(reaToInt1.y, addInt3.u1) annotation (Line(points={{122,10},{130,10},{
          130,-4},{138,-4}},    color={255,127,0}));
  connect(step1.y, addInt2.u1) annotation (Line(points={{122,50},{130,50},{130,
          36},{138,36}},
                     color={255,127,0}));
  connect(step1.y, addInt3.u2) annotation (Line(points={{122,50},{126,50},{126,
          -16},{138,-16}},
                      color={255,127,0}));
  connect(addInt2.y, cha1.uAvaUp) annotation (Line(points={{162,30},{170,30},{170,
          70},{-50,70},{-50,12},{-42,12}}, color={255,127,0}));
  connect(timeTable2.y[1], greThr2.u)
    annotation (Line(points={{-138,-130},{-122,-130}}, color={0,0,127}));
  connect(cha2.ySta, intToRea2.u) annotation (Line(points={{-18,-164},{0,-164},{
          0,-170},{18,-170}}, color={255,127,0}));
  connect(intToRea2.y, zerOrdHol2.u)
    annotation (Line(points={{42,-170},{58,-170}}, color={0,0,127}));
  connect(zerOrdHol2.y, reaToInt2.u)
    annotation (Line(points={{82,-170},{98,-170}}, color={0,0,127}));
  connect(reaToInt2.y, addInt4.u2) annotation (Line(points={{122,-170},{130,
          -170},{130,-156},{138,-156}},
                                  color={255,127,0}));
  connect(reaToInt2.y, addInt5.u1) annotation (Line(points={{122,-170},{130,
          -170},{130,-184},{138,-184}},
                                  color={255,127,0}));
  connect(step2.y, addInt4.u1) annotation (Line(points={{122,-130},{130,-130},{
          130,-144},{138,-144}},
                             color={255,127,0}));
  connect(step2.y, addInt5.u2) annotation (Line(points={{122,-130},{126,-130},{
          126,-196},{138,-196}},
                             color={255,127,0}));
  connect(addInt4.y, cha2.uAvaUp) annotation (Line(points={{162,-150},{170,-150},
          {170,-110},{-50,-110},{-50,-168},{-42,-168}}, color={255,127,0}));
  connect(noStaChaSig.y, cha.uDow) annotation (Line(points={{-178,110},{-170,110},
          {-170,182},{-42,182}}, color={255,0,255}));
  connect(noStaChaSig.y, cha1.uUp) annotation (Line(points={{-178,110},{-170,110},
          {-170,60},{-80,60},{-80,5},{-42,5}},     color={255,0,255}));
  connect(greThr.y, cha.uUp) annotation (Line(points={{-98,230},{-64,230},{-64,185},
          {-42,185}}, color={255,0,255}));
  connect(greThr2.y, cha2.uUp) annotation (Line(points={{-98,-130},{-80,-130},{-80,
          -175},{-42,-175}}, color={255,0,255}));
  connect(greThr3.y, cha2.uDow) annotation (Line(points={{-98,-170},{-90,-170},
          {-90,-178},{-42,-178}},color={255,0,255}));
  connect(greThr.y, cha1.uDow) annotation (Line(points={{-98,230},{-64,230},{-64,
          2},{-42,2}},     color={255,0,255}));
  connect(timeTable1.y[1], greThr3.u)
    annotation (Line(points={{-138,-170},{-122,-170}}, color={0,0,127}));
  connect(cha.yChaEdg, truFalHol.u) annotation (Line(points={{-18,188},{-10,188},
          {-10,130},{-2,130}}, color={255,0,255}));
  connect(cha1.yChaEdg, truFalHol1.u) annotation (Line(points={{-18,8},{-10,8},{
          -10,-50},{-2,-50}}, color={255,0,255}));
  connect(cha2.yChaEdg, truFalHol2.u) annotation (Line(points={{-18,-172},{-10,-172},
          {-10,-230},{-2,-230}}, color={255,0,255}));
  connect(addInt1.y, maxInt.u1) annotation (Line(points={{162,170},{170,170},{
          170,156},{178,156}}, color={255,127,0}));
  connect(maxInt.u2, u3.y) annotation (Line(points={{178,144},{170,144},{170,
          130},{162,130}}, color={255,127,0}));
  connect(maxInt.y, cha.uAvaDow) annotation (Line(points={{202,150},{210,150},{210,
          110},{-50,110},{-50,188},{-42,188}},     color={255,127,0}));
  connect(addInt3.y, maxInt1.u1) annotation (Line(points={{162,-10},{170,-10},{
          170,-24},{178,-24}}, color={255,127,0}));
  connect(u4.y, maxInt1.u2) annotation (Line(points={{162,-50},{170,-50},{170,
          -36},{178,-36}}, color={255,127,0}));
  connect(maxInt1.y, cha1.uAvaDow) annotation (Line(points={{202,-30},{208,-30},
          {208,-70},{-50,-70},{-50,8},{-42,8}},   color={255,127,0}));
  connect(addInt5.y, maxInt2.u1) annotation (Line(points={{162,-190},{170,-190},
          {170,-204},{178,-204}}, color={255,127,0}));
  connect(u5.y, maxInt2.u2) annotation (Line(points={{162,-230},{170,-230},{170,
          -216},{178,-216}}, color={255,127,0}));
  connect(maxInt2.y, cha2.uAvaDow) annotation (Line(points={{202,-210},{208,-210},
          {208,-252},{-50,-252},{-50,-172},{-42,-172}},       color={255,127,0}));
  connect(timeTable3.y[1], greThr1.u)
    annotation (Line(points={{-178,30},{-162,30}}, color={0,0,127}));
  connect(greThr1.y, cha.uPla) annotation (Line(points={{-138,30},{-130,30},{-130,
          195},{-42,195}},      color={255,0,255}));
  connect(greThr1.y, cha1.uPla) annotation (Line(points={{-138,30},{-130,30},{-130,
          15},{-42,15}},    color={255,0,255}));
  connect(greThr1.y, cha2.uPla) annotation (Line(points={{-138,30},{-88,30},{-88,
          -165},{-42,-165}},     color={255,0,255}));

  connect(truDel.y, cha2.uStaChaProEnd) annotation (Line(points={{92,-230},{100,
          -230},{100,-260},{-39,-260},{-39,-182}}, color={255,0,255}));
  connect(truFalHol2.y, truFalHol3.u)
    annotation (Line(points={{22,-230},{38,-230}}, color={255,0,255}));
  connect(truDel.u, truFalHol3.y)
    annotation (Line(points={{68,-230},{62,-230}}, color={255,0,255}));
  connect(truFalHol1.y, truFalHol4.u)
    annotation (Line(points={{22,-50},{38,-50}}, color={255,0,255}));
  connect(truFalHol4.y, truDel1.u)
    annotation (Line(points={{62,-50},{68,-50}}, color={255,0,255}));
  connect(truDel1.y, cha1.uStaChaProEnd) annotation (Line(points={{92,-50},{100,
          -50},{100,-80},{-39,-80},{-39,-2}}, color={255,0,255}));
  connect(truFalHol.y, truFalHol5.u)
    annotation (Line(points={{22,130},{38,130}}, color={255,0,255}));
  connect(truFalHol5.y, truDel2.u)
    annotation (Line(points={{62,130},{68,130}}, color={255,0,255}));
  connect(truDel2.y, cha.uStaChaProEnd) annotation (Line(points={{92,130},{100,130},
          {100,100},{-39,100},{-39,178}}, color={255,0,255}));
  connect(cha.yChaUpEdg, truFalHol6.u) annotation (Line(points={{-18,192},{-10,192},
          {-10,230},{-2,230}}, color={255,0,255}));
  connect(truFalHol9.u, cha1.yChaDowEdg) annotation (Line(points={{38,50},{30,50},
          {30,28},{12,28},{12,4},{-18,4}}, color={255,0,255}));
  connect(truFalHol10.u, cha2.yChaUpEdg) annotation (Line(points={{-2,-130},{-10,
          -130},{-10,-168},{-18,-168}}, color={255,0,255}));
  connect(truFalHol11.u, cha2.yChaDowEdg) annotation (Line(points={{38,-130},{30,
          -130},{30,-148},{10,-148},{10,-176},{-18,-176}}, color={255,0,255}));
  connect(con.y, cha.uStaAva) annotation (Line(points={{-98,270},{-56,270},{-56,
          198},{-42,198}}, color={255,0,255}));
  connect(con.y, cha1.uStaAva) annotation (Line(points={{-98,270},{-56,270},{-56,
          18},{-42,18}}, color={255,0,255}));
  connect(con.y, cha2.uStaAva) annotation (Line(points={{-98,270},{-56,270},{-56,
          -162},{-42,-162}}, color={255,0,255}));
annotation (
 experiment(StopTime=14000.0, Tolerance=1e-06),
  __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/PrimarySystem/BoilerPlant/Staging/SetPoints/Subsequences/Validation/Change.mos"
    "Simulate and plot"),
  Documentation(info="<html>
<p>
This example validates
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.SetPoints.Subsequences.Change\">
Buildings.Controls.OBC.ASHRAE.PrimarySystem.BoilerPlant.Staging.SetPoints.Subsequences.Change</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
May 31, 2020, by Karthik Devaprasad:<br/>
First implementation.
</li>
</ul>
</html>"),
Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
     graphics={
        Ellipse(lineColor = {75,138,73},
                fillColor={255,255,255},
                fillPattern = FillPattern.Solid,
                extent = {{-100,-100},{100,100}}),
        Polygon(lineColor = {0,0,255},
                fillColor = {75,138,73},
                pattern = LinePattern.None,
                fillPattern = FillPattern.Solid,
                points = {{-36,60},{64,0},{-36,-60},{-36,60}})}),
Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-220,-280},{220,300}})));
end Change;
