within Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.Pumps.ChilledWater.Subsequences;
block EnableLead_dedicated
  "Sequence to enable or disable the lead pump of plants with dedicated primary chilled water pumps"

  final parameter Modelica.SIunits.Time offTimThr = 180
    "Threshold to check lead chiller off time";

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uLeaChiEna
    "Lead chiller enabling status"
    annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uLeaChiSta
    "Lead chiller status"
    annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uLeaChiWatReq
    "Status indicating if chiller is requesting chilled water"
    annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yLea
    "Lead pump status setpoint"
    annotation (Placement(transformation(extent={{100,60},{140,100}}),
        iconTransformation(extent={{100,-20},{140,20}})));

  Buildings.Controls.OBC.CDL.Logical.Latch leaPumSta(
    final pre_y_start=true)
    "Lead pump status"
    annotation (Placement(transformation(extent={{60,70},{80,90}})));

protected
  Buildings.Controls.OBC.CDL.Logical.Or or2 "Logical or"
    annotation (Placement(transformation(extent={{40,-10},{60,10}})));
  Buildings.Controls.OBC.CDL.Logical.Not not1 "Logical not"
    annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));
  Buildings.Controls.OBC.CDL.Logical.Not proOff "Lead chiller proven off"
    annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
  Buildings.Controls.OBC.CDL.Logical.Timer tim(final t=offTimThr)
    "Check if the chiller has been OFF for more than 3 minutes"
    annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
  Buildings.Controls.OBC.CDL.Logical.And and2 "Logical and"
    annotation (Placement(transformation(extent={{0,40},{20,60}})));
  Buildings.Controls.OBC.CDL.Logical.Not not3 "Logical not"
    annotation (Placement(transformation(extent={{-60,40},{-40,60}})));

equation
  connect(uLeaChiWatReq, not1.u)
    annotation (Line(points={{-120,-80},{-82,-80}}, color={255,0,255}));
  connect(uLeaChiEna, leaPumSta.u)
    annotation (Line(points={{-120,80},{58,80}}, color={255,0,255}));
  connect(leaPumSta.y, yLea)
    annotation (Line(points={{82,80},{120,80}}, color={255,0,255}));
  connect(uLeaChiSta, proOff.u)
    annotation (Line(points={{-120,-30},{-82,-30}}, color={255,0,255}));
  connect(proOff.y, tim.u)
    annotation (Line(points={{-58,-30},{-42,-30}}, color={255,0,255}));
  connect(noChiWatReq.y, or2.u2)
    annotation (Line(points={{-58,-80},{30,-80},{30,-38},{38,-38}},
      color={255,0,255}));
  connect(or2.y, and2.u2)
    annotation (Line(points={{62,-30},{80,-30},{80,-10},{-50,-10},{-50,12},
      {-42,12}}, color={255,0,255}));
  connect(uPla, leaPumSta.u)
    annotation (Line(points={{-120,80},{58,80}}, color={255,0,255}));
  connect(and2.y, disLeaPum.u)
    annotation (Line(points={{-18,20},{-2,20}}, color={255,0,255}));
  connect(disLeaPum.y, leaPumSta.clr)
    annotation (Line(points={{22,20},{40,20},{40,74},{58,74}}, color={255,0,255}));
  connect(tim.passed, or2.u1) annotation (Line(points={{-18,-38},{20,-38},{20,-30},
          {38,-30}}, color={255,0,255}));
annotation (
  defaultComponentName="enaLeaChiPum",
  Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-98,94},{-44,72}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uLeaChiEna"),
        Text(
          extent={{62,10},{98,-6}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="yUp"),
        Text(
          extent={{-100,150},{100,110}},
          lineColor={0,0,255},
          textString="%name"),
        Text(
          extent={{-98,12},{-44,-10}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uLeaChiOn"),
        Text(
          extent={{-98,-68},{-26,-90}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uLeaChiWatReq")}),
  Diagram(coordinateSystem(preserveAspectRatio=false)),
  Documentation(info="<html>
<p>
Block that enable and disable leading primary chilled water pump, for plants
with headered primary chilled water pumps and parallel chillers, 
according to ASHRAE RP-1711 Advanced Sequences of Operation for HVAC Systems Phase II –
Central Plants and Hydronic Systems (Draft 6 on July 25, 2019), 
section 5.2.6 Primary chilled water pumps, part 5.2.6.5.
</p>
<p>
The lead primary chilled water pump should be enabled when lead chiller is commanded 
to run (<code>uLeaChiEna</code> = true). It should be disabled when the lead 
chiller is disabled and either the lead chiller has been proven off (<code>uLeaChiSta</code> 
= false) for 3 minutes or is not requesting chilled water flow 
(<code>uLeaChiWatReq</code> = false).
</p>
</html>", revisions="<html>
<ul>
<li>
August 1, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end EnableLead_dedicated;
