within Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.Pumps.CondenserWater.Subsequences;
block EnableLead_headered
  "Sequence for enabling lead pump of plants with headered condenser water pumps"
  parameter Boolean haveWSE = true
    "Flag of waterside economizer: true=have WSE, false=no WSE";
  parameter Integer nChi=2 "Total number of chiller";

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uWseConIsoVal if haveWSE
    "WSE condenser water isolation valve status"
    annotation (Placement(transformation(extent={{-140,-40},{-100,0}}),
      iconTransformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChiConIsoVal[nChi]
    "Chiller condenser water isolation valve status"
    annotation (Placement(transformation(extent={{-140,0},{-100,40}}),
      iconTransformation(extent={{-140,20},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yLea "Lead pump status"
    annotation (Placement(transformation(extent={{100,-20},{140,20}}),
      iconTransformation(extent={{100,-20},{140,20}})));

protected
  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch leaPumSta "Lead pump status"
    annotation (Placement(transformation(extent={{40,-10},{60,10}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con1(final k=false)
    "Logical false"
    annotation (Placement(transformation(extent={{-20,-70},{0,-50}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con(final k=true)
    "Logical true"
    annotation (Placement(transformation(extent={{-20,30},{0,50}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2 "Logical or"
    annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con2(final k=false) if
       not haveWSE 
    "Logical false"
    annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
  Buildings.Controls.OBC.CDL.Logical.MultiOr mulOr(final nu=nChi)
    "Check if there is any chiller enabled"
    annotation (Placement(transformation(extent={{-80,10},{-60,30}})));

equation
  connect(con1.y, leaPumSta.u3)
    annotation (Line(points={{2,-60},{20,-60},{20,-8},{38,-8}},
      color={255,0,255}));
  connect(con.y, leaPumSta.u1)
    annotation (Line(points={{2,40},{20,40},{20,8},{38,8}}, color={255,0,255}));
  connect(leaPumSta.y, yLea)
    annotation (Line(points={{62,0},{120,0}}, color={255,0,255}));
  connect(or2.y, leaPumSta.u2)
    annotation (Line(points={{2,0},{38,0}}, color={255,0,255}));
  connect(uWseConIsoVal, or2.u2)
    annotation (Line(points={{-120,-20},{-40,-20},{-40,-8},{-22,-8}},
      color={255,0,255}));
  connect(con2.y, or2.u2)
    annotation (Line(points={{-58,-60},{-40,-60},{-40,-8},{-22,-8}},
      color={255,0,255}));
  connect(uChiConIsoVal, mulOr.u)
    annotation (Line(points={{-120,20},{-102,20},{-102,20},{-82,20}},
      color={255,0,255}));
  connect(mulOr.y, or2.u1)
    annotation (Line(points={{-58,20},{-40,20},{-40,0},{-22,0}},
      color={255,0,255}));

annotation (
  defaultComponentName="enaLeaConPum",
  Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-100,150},{100,110}},
          lineColor={0,0,255},
          textString="%name"),
        Text(
          extent={{-98,52},{-44,30}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uChiConIsoVal"),
        Text(
          extent={{42,12},{96,-10}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="yLeaPum"),
        Text(
          extent={{-98,-28},{-44,-50}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uWseConIsoVal")}),
   Diagram(coordinateSystem(preserveAspectRatio=false)),
   Documentation(info="<html>
<p>
Block that enable and disable lead condenser water pump, for plants
with headered condenser water pumps, 
according to ASHRAE RP-1711 Advanced Sequences of Operation for HVAC Systems Phase II –
Central Plants and Hydronic Systems (Draft 6 on July 25, 2019), 
section 5.2.9 Condenser water pumps, part 5.2.9.2-3.
</p>
<ol>
<li>
Condenser water pumps shall be lead-lag.
</li>
<li>
The lead condenser water pump shall be enabled when condenser water 
isolation valve of any chiller <code>uChiConIsoVal</code> or water side economizer 
<code>uWseConIsoVal</code> is commanded open. It shall be disabled when 
all chiller and water side economizer condenser water isolation valves are 
commanded closed.
</li>
</ol>
</html>", revisions="<html>
<ul>
<li>
January 28, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end EnableLead_headered;
