within Buildings.Controls.OBC.FDE.DOAS;
block DehumMode
  "This block calculates when dehumidification mode is active."

  parameter Real dehumSet(
    final min=0,
    final max=100)=60
   "Dehumidification set point.";

  parameter Real delayTimeDehFal(
    final unit="s",
    final quantity="Time")=600
    "Minimum delay after RH falls below set point before turning dehum off.";

  parameter Real delayTimeDeh(
    final unit="s",
    final quantity="Time")=120
    "Minimum supply fan proof delay before allowing dehum mode.";

  parameter Real delayTimeDehTru(
    final unit="s",
    final quantity="Time")=5
    "Minimum delay after RH rises above set point before turning dehum on.";

// ---inputs---
  Buildings.Controls.OBC.CDL.Interfaces.RealInput phiAirRet(
    final unit="1",
    final min=0,
    final max=100) "Return air relative humidity sensor." annotation (Placement(
        transformation(extent={{-142,-20},{-102,20}}), iconTransformation(
          extent={{-142,-20},{-102,20}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uFanSupPro
    "True when supply fan is proven on" annotation (Placement(transformation(
          extent={{-142,18},{-102,58}}), iconTransformation(extent={{-142,52},{-102,
            92}})));

// ---outputs---
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yDehMod
    "True when dehumidification mode is active." annotation (Placement(
        transformation(extent={{102,-12},{142,28}}), iconTransformation(extent={
            {102,-20},{142,20}})));

  Buildings.Controls.OBC.CDL.Logical.Latch lat
    "Latches true when retHum > dehumSet; resets when 
     retHum < dehumSet for dehumDelay time"
    annotation (Placement(transformation(extent={{22,-10},{42,10}})));

  Buildings.Controls.OBC.CDL.Reals.Greater gre
    "True when return humidity > set point"
    annotation (Placement(transformation(extent={{-44,-10},{-24,10}})));

  Buildings.Controls.OBC.CDL.Reals.Less les
    "True when return humidity < set point"
    annotation (Placement(transformation(extent={{-44,-42},{-24,-22}})));

  Buildings.Controls.OBC.CDL.Reals.Sources.Constant phiAirDehSet(final k=
        dehumSet) "Dehumidification set point"
    annotation (Placement(transformation(extent={{-88,-50},{-68,-30}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDelDehFal(delayTime=
        delayTimeDehFal)
    "Minimum dehumidification time before disable when below set point."
    annotation (Placement(transformation(extent={{-14,-42},{6,-22}})));

  Buildings.Controls.OBC.CDL.Logical.And andDehOpe "Logical AND; true when minimum fan runtime is met and 
      return humidity set point conditions are met."
    annotation (Placement(transformation(extent={{58,-2},{78,18}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay minimumRunDeh(delayTime=
        delayTimeDeh, delayOnInit=true)
    "Minimum supply fan runtime before enabling dehum mode."
    annotation (Placement(transformation(extent={{-44,28},{-24,48}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDelDehTru(final delayTime=
        delayTimeDehTru, final delayOnInit=true) "Delays the initial trigger for latch to correctly capture true state 
      when CDL starts with humidity above set point."
    annotation (Placement(transformation(extent={{-14,-10},{6,10}})));


equation
  connect(phiAirRet, gre.u1)
    annotation (Line(points={{-122,0},{-46,0}}, color={0,0,127}));

  connect(phiAirRet, les.u1) annotation (Line(points={{-122,0},{-56,0},{-56,-32},
          {-46,-32}}, color={0,0,127}));

  connect(phiAirDehSet.y, les.u2)
    annotation (Line(points={{-66,-40},{-46,-40}}, color={0,0,127}));

  connect(phiAirDehSet.y, gre.u2) annotation (Line(points={{-66,-40},{-60,-40},{
          -60,-8},{-46,-8}}, color={0,0,127}));

  connect(les.y, truDelDehFal.u)
    annotation (Line(points={{-22,-32},{-16,-32}}, color={255,0,255}));

  connect(truDelDehFal.y, lat.clr) annotation (Line(points={{8,-32},{14,-32},{14,
          -6},{20,-6}}, color={255,0,255}));

  connect(lat.y, andDehOpe.u2)
    annotation (Line(points={{44,0},{56,0}}, color={255,0,255}));

  connect(yDehMod, yDehMod)
    annotation (Line(points={{122,8},{122,8}}, color={255,0,255}));

  connect(andDehOpe.y, yDehMod)
    annotation (Line(points={{80,8},{122,8}}, color={255,0,255}));

  connect(uFanSupPro, minimumRunDeh.u)
    annotation (Line(points={{-122,38},{-46,38}}, color={255,0,255}));

  connect(minimumRunDeh.y, andDehOpe.u1) annotation (Line(points={{-22,38},{48,38},
          {48,8},{56,8}}, color={255,0,255}));

  connect(gre.y, truDelDehTru.u)
    annotation (Line(points={{-22,0},{-16,0}}, color={255,0,255}));

  connect(truDelDehTru.y, lat.u)
    annotation (Line(points={{8,0},{20,0}}, color={255,0,255}));

  connect(uFanSupPro, minimumRunDeh.u)
    annotation (Line(points={{-122,38},{-46,38}}, color={255,0,255}));

  annotation (defaultComponentName="DehumMod",
  Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(extent={{-90,180},{90,76}}, lineColor={28,108,200}, textStyle={TextStyle.Bold}, textString
            =                                                                                                                                                 "%name"),Rectangle(extent={{-100,100},{100,-100}}, lineColor={179,151,128}, radius=10, fillColor={255,255,255},
            fillPattern=
FillPattern.Solid),Text(extent={{42,10},{96,-8}},lineColor={28,108,200},textString
            =                                                                      "dehumMode"),Text(extent={{-100,8},{-56,-6}},lineColor={28,108,200},textString
            =                                                                                                                                                     "retHum"),Rectangle(extent={{4,60},{8,-2}},lineColor={28,108,200},fillColor={0,0,255},
            fillPattern=
FillPattern.Solid),Rectangle(extent={{4,-2},{8,-64}},lineColor={244,125,35},fillColor={244,125,35},
            fillPattern=
FillPattern.Solid),Text(extent={{-2,42},{36,30}},lineColor={28,108,200},textString
            =                                                                      "On"),Text(extent={{-2,-38},{36,-50}},lineColor={28,108,200},textString
            =                                                                                                                                              "Off"),Text(extent={{-36,4},{2,-8}},lineColor={28,108,200},textString
            =                                                                                                                                                                                                        "%dehumSet"),Text(extent={{-96,80},{-52,66}},lineColor={28,108,200},textString
            =                                                                                                                                                                                                        "supFanProof")}),
    Diagram(coordinateSystem(preserveAspectRatio=false)),
    Documentation(info="<html>
<h4>Dehumidification Mode</h4>
<p>This block enables dehumidification mode (yDehMod) when the supply air fan is proven (uFanSupPro) for a minimum runtime (<span style=\"font-family: Courier New;\">minimumRunDeh</span>) and return air humidity (<span style=\"font-family: Courier New;\">phiAirRet</span>) is above set point <span style=\"font-family: Courier New;\">phiAirDehSe</span>t). Dehumidification mode is disabled when return air humidity falls below set point for a minimum delay period (<span style=\"font-family: Courier New;\">delaytimeDeh</span>). </p>
</html>", revisions="<html>
<ul>
<li>
September 15, 2020, by Henry Nickels:</br>
First implementation.</li>
</ul>
</html>"));
end DehumMode;
