within Buildings.Controls.OBC.FDE.DOAS.Subsequences;
block ExhaustFan "This block manages start, stop, and speed of the exhaust fan."
  parameter Real dPSetBui(
    final unit = "Pa",
    final quantity = "PressureDifference",
    displayUnit="Pa") = 15
  "Building static pressure difference set point";
  parameter Real kExhFan(
    final unit = "1") = 0.5
    "PID heating loop gain value.";
  parameter Real TiExhFan(
    final unit = "s") = 0.60
    "PID loop time constant of integrator.";
  parameter Real TdExhFan(
    final unit= "s",
    final quantity = "Time") = 0.1 "Time constant of derivative block";
   parameter CDL.Types.SimpleController controllerTypeExhFan=Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "PID controller type for exhaust fan";
  // ---inputs---
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uFanSupPro
    "True when supply fan is proven on" annotation (Placement(transformation(
          extent={{-142,34},{-102,74}}), iconTransformation(extent={{-140,40},{
            -100,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uFanExhPro
    "True when exhaust fan is proven on." annotation (Placement(transformation(
          extent={{-142,-62},{-102,-22}}), iconTransformation(extent={{-140,-20},
            {-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput dPAirStaBui
    "Building static pressure difference from outdoor air" annotation (Placement(transformation(extent={{-142,
            -28},{-102,12}}), iconTransformation(extent={{-140,-84},{-100,-44}})));
  // ---outputs---

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yExhFanSta
    "Command exhaust fan to start when true." annotation (Placement(
        transformation(extent={{102,34},{142,74}}), iconTransformation(extent={
            {100,40},{140,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yExhFanSpe
    "Exhaust fan speed command" annotation (Placement(transformation(extent={{
            102,-16},{142,24}}), iconTransformation(extent={{100,-80},{140,-40}})));
protected
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant dPAirSetBui(final k=
        dPSetBui) "Building static pressure set point."
    annotation (Placement(transformation(extent={{-40,2},{-20,22}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swiExhFanSpe
    "Logical switch is true when fan status is proven."
    annotation (Placement(transformation(extent={{38,-6},{58,14}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant conZer(final k=0)
    "Real constant 0."
    annotation (Placement(transformation(extent={{-4,-74},{16,-54}})));
  Buildings.Controls.OBC.CDL.Reals.PID conPIDExhFan(
    controllerType=controllerTypeExhFan,
    Ti=TiExhFan,
    k=kExhFan,
    Td=TdExhFan,
    reverseActing=false)
               "Continuous PID for static pressure and setpoint" annotation (
      Placement(visible=true, transformation(
        origin={-2,4},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDelExhFan(delayTime=5)
    "True Delay of 5s" annotation (Placement(visible=true, transformation(
        origin={0,54},
        extent={{-10,-10},{10,10}},
        rotation=0)));
equation
  connect(conZer.y, swiExhFanSpe.u3) annotation (Line(points={{18,-64},{28,-64},
          {28,-4},{36,-4}}, color={0,0,127}));
  connect(swiExhFanSpe.y, yExhFanSpe)
    annotation (Line(points={{60,4},{122,4}}, color={0,0,127}));
  connect(swiExhFanSpe.u2, uFanExhPro) annotation (Line(points={{36,4},{20,4},{
          20,-42},{-122,-42}}, color={255,0,255}));
  connect(dPAirStaBui, conPIDExhFan.u_m)
    annotation (Line(points={{-122,-8},{-2,-8}}, color={0,0,127}));
  connect(dPAirSetBui.y, conPIDExhFan.u_s)
    annotation (Line(points={{-18,12},{-14,12},{-14,4}}, color={0,0,127}));
  connect(conPIDExhFan.y, swiExhFanSpe.u1)
    annotation (Line(points={{10,4},{14,4},{14,12},{36,12}}, color={0,0,127}));
  connect(uFanSupPro, truDelExhFan.u)
    annotation (Line(points={{-122,54},{-12,54}}, color={255,0,255}));
  connect(truDelExhFan.y, yExhFanSta)
    annotation (Line(points={{12,54},{122,54}}, color={255,0,255}));
  annotation (
    defaultComponentName = "EFcon",
    Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Rectangle(lineColor={0,0,0},           fillColor = {255, 255, 255},
            fillPattern=
FillPattern.Solid, extent = {{-100, 100}, {100, -100}}, radius=0),    Rectangle(lineColor = {162, 29, 33}, fillColor = {255, 255, 255},
            fillPattern=
FillPattern.Solid, extent = {{-48, 40}, {14, -14}}), Text(textColor = {28, 108, 200}, extent = {{-90, 180}, {90, 76}}, textString = "%name", textStyle = {TextStyle.Bold}), Ellipse(lineColor = {162, 29, 33}, fillColor = {255, 255, 255},
            fillPattern=
FillPattern.Solid, extent = {{-26, 40}, {56, -42}}), Ellipse(lineColor = {162, 29, 33}, fillColor = {255, 255, 255},
            fillPattern=
FillPattern.Solid, extent = {{4, 12}, {28, -12}}), Line(points = {{-54, 54}, {-10, 52}, {-50, 52}}, color = {0, 127, 0}, pattern = LinePattern.None), Line(points = {{-52, 50}, {-2, 48}, {30, 54}, {-26, 68}, {134, 70}, {148, 22}, {152, 42}}, color = {0, 127, 0}, pattern = LinePattern.None), Line(points = {{-68, 72}, {6, 72}}, color = {0, 127, 0}, pattern = LinePattern.None), Line(points = {{-52, 70}, {6, 66}, {-28, 66}}, color = {0, 127, 0}, pattern = LinePattern.None), Line(points = {{42, 60}, {36, 54}, {28, 70}, {42, 62}}, color = {0, 127, 0}, pattern = LinePattern.None), Text(textColor = {28, 108, 200}, extent = {{52, -50}, {102, -66}}, textString = "Speed"), Text(textColor = {28, 108, 200}, extent = {{52, 70}, {102, 54}}, textString = "Start"), Text(textColor = {28, 108, 200}, extent = {{-96, 68}, {-46, 52}}, textString = "SF Proof"), Text(textColor = {28, 108, 200}, extent = {{-102, 6}, {-52, -10}}, textString = "Status"), Text(textColor = {28, 108, 200}, extent = {{-96, -56}, {-46, -72}}, textString = "Bldg SP")}),
    Diagram(coordinateSystem(preserveAspectRatio = false)),
    Documentation(revisions="<html>
<ul>
<li>
September 17, 2020, by Henry Nickels:</br>
First implementation.</li>

<li>
 June 12, 2025, by Cerrina Mouchref, Karthik Devaprasad:</br>
 Improved code as per library conventions. 
 </li>

</ul>
</html>
",        info="<html>
<h4>Exhuast Fan Start/Stop.</h4>
<p>This block commands the exhaust fan to start (<span style=\"font-family: Courier New;\">yExhFanSta</span>) when the supply fan is proven (<span style=\"font-family: Courier New;\">uFanSupPro</span>) on.</p>
<h4>Building Static Pressure Control</h4>
<p>The exhaust fan speed (<span style=\"font-family: Courier New;\">yExhFanSpe</span>) is modulated to maintain the building static pressure difference from outdoor air (<span style=\"font-family: Courier New;\">dPAirStaBui</span>) at set point (<span style=\"font-family: Courier New;\">dPSetBui</span>) when the exhaust fan is proven on (<span style=\"font-family: Courier New;\">yExhFanPro</span>). </p>
</html>"));
end ExhaustFan;
