within Buildings.HeatTransfer.Windows.Examples;
model BoundaryHeatTransfer
  "Test model for the heat transfer at the window boundary condition"
  extends Modelica.Icons.Example;
  parameter Modelica.SIunits.Area A=1 "Window surface area";
  parameter Real fFra=0.2
    "Fraction of frame, = frame area divided by total area";
  parameter
    Buildings.HeatTransfer.Data.GlazingSystems.TripleClearAir13ClearAir13Clear
    glaSys3(UFra=1) "Parameters for glazing system"
    annotation (Placement(transformation(extent={{80,-80},{100,-60}})));
  parameter Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear glaSys(
    shade=Buildings.HeatTransfer.Data.Shades.Gray(),
    UFra=1.5,
    haveExteriorShade=true,
    haveInteriorShade=false) "Parameters for glazing system"
    annotation (Placement(transformation(extent={{80,-56},{100,-36}})));
  parameter Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3 glaSys1(UFra=2)
    "Parameters for glazing system"
    annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
  parameter Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear glaSys2(
    shade=Buildings.HeatTransfer.Data.Shades.Gray(),
    UFra=2,
    haveInteriorShade=false,
    haveExteriorShade=false) "Parameters for glazing system"
    annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
  parameter Boolean linearizeRadiation = false
    "Set to true to linearize emissive power";

  Buildings.HeatTransfer.Windows.ExteriorHeatTransfer extCon(A=A, fFra=fFra,
    linearizeRadiation=linearizeRadiation,
    absIRSha_air=glaSys.shade.absIR_a,
    absIRSha_glass=glaSys.shade.absIR_b,
    tauIRSha_air=glaSys.shade.tauIR_a,
    tauIRSha_glass=glaSys.shade.tauIR_b,
    haveExteriorShade=glaSys.haveExteriorShade,
    haveInteriorShade=glaSys.haveInteriorShade,
    vieFacSky=0.5) "Exterior convective heat transfer"
    annotation (Placement(transformation(extent={{-56,-34},{-36,-14}})));
  Modelica.Blocks.Sources.Constant TOut(y(unit="K"), k=273.15)
    "Outside air temperature"
    annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
  Modelica.Blocks.Sources.Constant TRooAir(k=293.15, y(unit="K"))
    "Room air temperature"
    annotation (Placement(transformation(extent={{20,62},{40,82}})));
  Modelica.Blocks.Sources.Ramp uSha(duration=1, startTime=0)
    "Shading control signal"
    annotation (Placement(transformation(extent={{-102,20},{-82,40}})));
  Modelica.Blocks.Sources.Constant vWin(k=1) "Wind speed"
    annotation (Placement(transformation(extent={{-100,-20},{-80,0}})));
  Buildings.HeatTransfer.Sources.PrescribedTemperature TOuts
    "Outside air temperature"
    annotation (Placement(transformation(extent={{-60,60},{-40,80}})));
  Buildings.HeatTransfer.Sources.PrescribedTemperature TRAir
    "Room air temperature"
    annotation (Placement(transformation(extent={{60,60},{80,80}})));

 Buildings.HeatTransfer.Radiosity.IndoorRadiosity radIn(
    final linearize=linearizeRadiation, final A=A) "Indoor radiosity"
    annotation (Placement(transformation(extent={{44,-30},{24,-10}})));
protected
  Buildings.HeatTransfer.Radiosity.RadiositySplitter radShaOut
    "Radiosity that strikes shading device"
    annotation (Placement(transformation(extent={{8,-32},{-12,-12}})));
public
  Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal shaSig(haveShade=true)
    "Conversion for shading signal"
    annotation (Placement(transformation(extent={{-20,20},{0,40}})));
  Buildings.HeatTransfer.Sources.PrescribedTemperature TRAir1
    "Room air temperature"
    annotation (Placement(transformation(extent={{60,30},{80,50}})));
  Buildings.HeatTransfer.Sources.PrescribedTemperature TRAir2
    "Room air temperature"
    annotation (Placement(transformation(extent={{60,0},{80,20}})));
  Buildings.HeatTransfer.Sources.PrescribedTemperature TRAir3
    "Room air temperature"
    annotation (Placement(transformation(extent={{60,-26},{80,-6}})));
  Modelica.Blocks.Sources.Constant QAbsSW_flow(k=0) "Absorbed solar radiation"
    annotation (Placement(transformation(extent={{-100,-100},{-80,-80}})));
  Modelica.Blocks.Math.MultiSum sumJ(nin=2)
    "Sum of radiosity from construction to room model"
    annotation (Placement(transformation(extent={{-20,0},{-8,12}})));
equation
  connect(uSha.y, extCon.uSha) annotation (Line(
      points={{-81,30},{-62,30},{-62,-16},{-56.8,-16}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TOuts.port, extCon.air) annotation (Line(
      points={{-40,70},{-30,70},{-30,40},{-66,40},{-66,-24},{-56,-24}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(TRooAir.y, TRAir.T) annotation (Line(
      points={{41,72},{50,72},{50,70},{58,70}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(extCon.vWin, vWin.y) annotation (Line(
      points={{-56.8,-20},{-74,-20},{-74,-10},{-79,-10}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TOuts.T, TOut.y) annotation (Line(
      points={{-62,70},{-70,70},{-70,90},{-79,90}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(shaSig.y,radShaOut. u) annotation (Line(
      points={{1,30},{16,30},{16,-28},{10,-28}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(radIn.JOut, radShaOut.JIn) annotation (Line(
      points={{23,-16},{9,-16}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(shaSig.u, uSha.y) annotation (Line(
      points={{-22,30},{-81,30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(radShaOut.JOut_2, extCon.JInUns) annotation (Line(
      points={{-13,-28},{-22,-28},{-22,-18},{-35,-18}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(radShaOut.JOut_1, extCon.JInSha) annotation (Line(
      points={{-13,-16},{-24,-16},{-24,-32},{-35,-32}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(radIn.heatPort, TRAir.port) annotation (Line(
      points={{33.2,-29.8},{92,-29.8},{92,70},{80,70}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(TRooAir.y, TRAir1.T)
                              annotation (Line(
      points={{41,72},{44.5,72},{44.5,40},{58,40}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TRooAir.y, TRAir2.T)
                              annotation (Line(
      points={{41,72},{44.5,72},{44.5,10},{58,10}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TRooAir.y, TRAir3.T)
                              annotation (Line(
      points={{41,72},{44.5,72},{44.5,-16},{58,-16}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TRAir1.port, extCon.glaUns) annotation (Line(
      points={{80,40},{90,40},{90,-34},{-28,-34},{-28,-22},{-36,-22}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(TRAir2.port, extCon.glaSha) annotation (Line(
      points={{80,10},{86,10},{86,-42},{-32,-42},{-32,-26},{-36,-26}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(TRAir3.port, extCon.frame) annotation (Line(
      points={{80,-16},{82,-16},{82,-44},{-39,-44},{-39,-34}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(TOut.y, extCon.TBlaSky) annotation (Line(
      points={{-79,90},{-70,90},{-70,-28},{-57,-28}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TOut.y, extCon.TOut) annotation (Line(
      points={{-79,90},{-70,90},{-70,-32.2},{-57,-32.2}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(radIn.JIn, sumJ.y) annotation (Line(
      points={{23,-24},{18,-24},{18,6},{-6.98,6}},
      color={0,0,0},
      smooth=Smooth.None));
  connect(extCon.JOutUns, sumJ.u[1]) annotation (Line(
      points={{-35,-16},{-30,-16},{-30,8.1},{-20,8.1}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(extCon.JOutSha, sumJ.u[2]) annotation (Line(
      points={{-35,-30},{-28,-30},{-28,3.9},{-20,3.9}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(QAbsSW_flow.y, extCon.QSolAbs_flow) annotation (Line(
      points={{-79,-90},{-46,-90},{-46,-35}},
      color={0,0,127},
      smooth=Smooth.None));
  annotation (
experiment(Tolerance=1e-6, StopTime=1.0),
__Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/HeatTransfer/Windows/Examples/BoundaryHeatTransfer.mos"
        "Simulate and plot"),    Documentation(revisions="<html>
<ul>
<li>
March 13, 2015, by Michael Wetter:<br/>
Reordered declaration of parameters.
</li>
<li>
June 27, 2013, by Michael Wetter:<br/>
Changed model because the outflowing radiosity has been changed to be a non-negative quantity.
See track issue <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/158\">#158</a>.
</li>
<li>
May 1, 2013, by Michael Wetter:<br/>
Declared the parameter record to be a parameter, as declaring its elements
to be parameters does not imply that the whole record has the variability of a parameter.
</li>
</ul>
</html>"));
end BoundaryHeatTransfer;
